<?xml version="1.0" encoding="UTF-8"?>
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2008/CIM-schema-cim13#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
  <cim:EquivalentShunt rdf:ID="_56B490DCF2700D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>NANT_*GRO_1003</cim:IdentifiedObject.aliasName>
    <cim:EquivalentEquipment.EquivalentNetwork rdf:resource="#_56B490DCF26A0D1FE04014AC92606106"/>
    <cim:EquivalentShunt.g>0</cim:EquivalentShunt.g>
    <cim:IdentifiedObject.name>NANT_*GRO_1003</cim:IdentifiedObject.name>
    <cim:EquivalentShunt.b>-0.002450002</cim:EquivalentShunt.b>
  </cim:EquivalentShunt>
  <cim:EquivalentShunt rdf:ID="_56B490DCF26F0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>HUNT_*GRO_1002</cim:IdentifiedObject.aliasName>
    <cim:EquivalentEquipment.EquivalentNetwork rdf:resource="#_56B490DCF26A0D1FE04014AC92606106"/>
    <cim:EquivalentShunt.g>0</cim:EquivalentShunt.g>
    <cim:IdentifiedObject.name>HUNT_*GRO_1002</cim:IdentifiedObject.name>
    <cim:EquivalentShunt.b>-0.006390021</cim:EquivalentShunt.b>
  </cim:EquivalentShunt>
  <cim:EquivalentShunt rdf:ID="_56B490DCF26E0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>MART_*GRO_1001</cim:IdentifiedObject.aliasName>
    <cim:EquivalentEquipment.EquivalentNetwork rdf:resource="#_56B490DCF26A0D1FE04014AC92606106"/>
    <cim:EquivalentShunt.g>0</cim:EquivalentShunt.g>
    <cim:IdentifiedObject.name>MART_*GRO_1001</cim:IdentifiedObject.name>
    <cim:EquivalentShunt.b>-0.006345016</cim:EquivalentShunt.b>
  </cim:EquivalentShunt>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCB40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 14 727</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE150D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>727</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCB50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 200 CNV1</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE050D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>CNV1</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCB60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 200 CNV2</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE050D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>CNV2</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCAB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 145</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>145</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCAC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 146</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>146</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCAD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 147</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>147</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCAE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 148</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>148</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCAF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 149</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>149</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCB00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 150</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>150</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCB10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 151</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>151</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCB30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 CNVB</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>CNVB</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCB20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 CNVT</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>CNVT</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCBE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 14 728</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE140D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>728</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCBF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 200 CNV3</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE040D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>CNV3</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCC00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 200 CNV4</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE040D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>CNV4</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCB70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 152</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>152</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCB80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 153</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>153</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCB90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 154</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>154</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCBA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 155</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>155</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCBB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 156</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>156</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCBD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 CNVB</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>CNVB</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCBC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 CNVT</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>CNVT</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCC90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 14 729</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE130D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>729</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCC10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 157</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>157</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCC20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 158</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>158</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCC30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 159</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>159</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCC40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 160</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCC50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 161</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>161</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCC80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 163</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>163</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCC60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 171</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>171</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCC70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 172</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>172</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCCA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HUNTVILL 345 163</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>163</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCCB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HUNTVILL 345 164</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>164</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCCC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 165</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>165</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCCD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 166</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>166</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCCE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 169</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>169</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCCF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 170</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>170</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCD00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 173</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>173</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCD10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 174</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>174</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCD20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 175</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>175</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCD30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 176</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>176</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCD40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 177</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>177</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCD50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 178</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>178</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCD60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 179</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>179</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCDA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR NANTCOKE 22 617</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>617</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCD70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR NANTCOKE 345 182</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>182</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCD80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR NANTCOKE 345 183</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>183</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCD90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR NANTCOKE 345 184</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>184</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCDB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR REDBRIDG 345 185</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>185</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCDC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR REDBRIDG 345 186</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>186</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCDD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR REDBRIDG 345 187</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>187</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBA50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 400</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>400</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBA60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 401</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>401</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBA70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 402</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>402</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBA80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 403</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>403</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBA90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 404</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>404</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBAA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 405</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>405</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBAB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 406</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>406</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBB00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 14 700</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE210D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>700</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBAF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 14 701</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE210D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>701</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBAE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 14 702</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE210D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>702</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBAD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 14 703</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE210D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>703</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBAC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 22 600</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE120D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>600</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDB9E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 10</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDB9F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 11</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBA00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 12</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBA10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 13</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBA20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 14</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBA30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 15</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>15</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBA40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 16</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBB80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 14 701</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>701</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBB90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 14 702</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>702</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBBA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 14 703</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>703</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBBB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 14 704</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>704</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBB10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 17</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBB20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 18</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBB30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 19</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBB40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 20</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBB50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 21</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>21</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBB60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 22</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBB70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 23</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>23</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC190D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 12.5 D2</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE270D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D2</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC1A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 12.5 D3</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE270D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D3</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC1B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 12.5 D4</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE270D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D4</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC180D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 12.5 D5</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE270D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D5</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC2F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D23</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D23</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC300D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D24</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D24</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC330D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D25</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D25</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC2C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D26</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D26</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC310D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D27</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D27</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC340D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D28</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D28</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC2D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D29</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D29</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC320D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D30</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D30</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC350D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D31</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D31</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC2E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D32</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D32</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC150D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 14 705</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>705</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC160D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 14 706</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>706</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBC30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 601</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>601</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBC40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 602</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>602</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC120D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 603</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>603</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC130D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 604</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC140D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 605</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC250D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 25 D10</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D10</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC260D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 25 D11</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D11</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC270D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 25 D12</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D12</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC240D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 25 D13</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D13</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBBC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 24</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>24</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBBD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 25</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBBE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 26</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBBF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 27</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>27</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBC00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 28</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBC10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 D1</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D1</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBC20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 D22</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D22</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC1F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 D18</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D18</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC210D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 D19</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D19</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC230D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 D20</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D20</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC1D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 D21</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D21</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC1E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 D6</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D6</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC200D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 D7</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D7</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC220D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 D8</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D8</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC1C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 D9</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D9</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC290D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.8 D14</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE280D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D14</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC2A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.8 D15</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE280D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D15</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC2B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.8 D16</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE280D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D16</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC280D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.8 D17</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE280D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D17</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC400D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 22 606</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE100D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>606</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC360D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 29</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>29</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC370D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 30</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>30</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC380D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 31</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>31</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC390D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 32</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC3A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 33</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>33</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC3B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 34</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC3C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 35</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC3D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 36</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC3E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 37</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>37</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC3F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 38</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC4F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 14 505</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>505</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC4E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 14 507</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>507</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC4D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 14 509</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>509</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC4C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 14 511</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>511</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC4B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 14 513</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>513</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC470D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 500</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>500</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC480D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 501</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>501</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC460D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 502</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>502</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC4A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 503</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>503</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC450D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 504</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>504</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC440D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 506</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>506</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC430D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 508</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>508</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC420D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 510</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>510</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC410D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 512</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>512</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC490D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 514</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>514</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC5A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 14 520</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>520</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC590D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 14 522</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>522</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC580D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 14 524</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>524</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC550D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 515</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>515</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC540D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 516</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>516</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC530D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 517</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>517</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC570D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 518</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>518</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC520D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 519</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>519</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC510D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 521</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>521</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC500D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 523</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>523</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC560D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 525</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>525</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBC60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 14 531</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>531</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBC50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345 526</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>526</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC5F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345 527</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>527</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC5E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345 528</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>528</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC5D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345 529</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>529</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC5C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345 530</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>530</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC5B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345 532</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>532</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBC70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345 39</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>39</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBC80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345 40</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>40</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBC90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345 41</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBCA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345 42</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>42</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBCB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345 43</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>43</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBCC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345 44</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBD20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 404</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>404</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBD30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 405</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>405</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBD40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 406</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>406</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBD50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 407</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>407</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBD70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 408</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>408</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBD60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 409</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>409</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBCD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 345 45</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>45</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBCE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 345 46</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>46</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBCF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 345 47</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>47</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBD00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 345 48</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>48</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBD10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 345 50</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>50</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBD80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 51</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>51</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBD90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 52</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>52</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBDA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 53</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>53</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBDB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 54</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>54</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBDC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 55</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>55</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBDD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 56</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>56</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBDE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 57</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>57</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBDF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 58</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>58</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBE00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 59</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>59</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBE10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 60</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>60</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBE20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 61</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>61</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBE30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 62</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBE40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT MITCHELL 345 63</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>63</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBE50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT MITCHELL 345 64</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>64</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBE60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT MITCHELL 345 65</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>65</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBE70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT MITCHELL 345 66</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC100D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D10</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D10</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC070D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D11</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D11</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC0D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D12</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D12</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC110D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D13</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D13</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC080D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D14</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D14</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC090D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D2</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D2</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC0A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D3</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D3</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC0E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D4</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D4</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC050D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D5</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D5</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC0B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D6</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D6</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC0F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D7</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D7</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC060D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D8</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D8</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC0C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 D9</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D9</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBF10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 410</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>410</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBF20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 411</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>411</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBF30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 412</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>412</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBF40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 413</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>413</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBF50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 414</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>414</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBF60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 415</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>415</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBF70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 421</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>421</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBF80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 422</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>422</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBF90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 423</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>423</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBFA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 424</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>424</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBFB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 D1</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D1</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC020D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 14 709</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>709</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC030D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 14 710</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>710</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBFC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 607</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>607</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBFD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 608</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>608</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBFE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 609</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>609</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBFF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 610</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>610</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC000D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 611</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC010D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 612</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>612</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBE80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 67</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>67</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBE90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 68</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>68</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBEA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 69</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>69</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBEB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 70</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>70</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBEC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 71</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>71</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBED0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 72</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>72</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBEE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 74</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>74</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBEF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 76</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>76</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDBF00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 78</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>78</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCDE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 76</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>76</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCDF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 77</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>77</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCE00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 78</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>78</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCE10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 79</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>79</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCE20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 80</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>80</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCE30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 81</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>81</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCE40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 82</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>82</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCE50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 83</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCFE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 D2</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D2</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCFF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 D3</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D3</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD000D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 D4</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D4</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCFD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 D5</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D5</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD010D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 D6</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D6</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD020D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 D7</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D7</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD030D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 D8</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D8</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCEF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 416</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>416</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCF00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 417</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>417</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCF10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 418</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>418</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCF20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 419</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>419</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCF30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 420</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>420</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCF40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 421</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>421</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCF50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 D1</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D1</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCFA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 14 711</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>711</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCFB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 14 712</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>712</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCF60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 22 613</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>613</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCF70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 22 614</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>614</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCF80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 22 615</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>615</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCF90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 22 616</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>616</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCE60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 84</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>84</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCE70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 85</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>85</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCE80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 86</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>86</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCE90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 87</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>87</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCEA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 88</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>88</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCEB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 89</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>89</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCEC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 91</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>91</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCED0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 93</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>93</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCEE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 94</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>94</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD090D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 14 713</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>713</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD0A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 14 714</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>714</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD0B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 14 715</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>715</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD0C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 14 716</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>716</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD040D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 345 93</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>93</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD050D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 345 94</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>94</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD060D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 345 95</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>95</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD070D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 345 96</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>96</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD080D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 345 97</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>97</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD0F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT COBDEN 345 100</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>100</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD100D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT COBDEN 345 101</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>101</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD0D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT COBDEN 345 98</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>98</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD0E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT COBDEN 345 99</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>99</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD150D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 22 617</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>617</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD160D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 22 618</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>618</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD170D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 22 619</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>619</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD180D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 22 620</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>620</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD110D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 345 102</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>102</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD120D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 345 103</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>103</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD130D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 345 104</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>104</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD140D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 345 105</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>105</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD210D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 422</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>422</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD220D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 423</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>423</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD230D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 424</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>424</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD240D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 425</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>425</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD250D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 426</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>426</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD260D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 427</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>427</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD190D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 106</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>106</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD1A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 107</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>107</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD1B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 108</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>108</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD1C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 109</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>109</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD1D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 110</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>110</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD1E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 111</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>111</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD1F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 112</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>112</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD200D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 113</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>113</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC710D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D10</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D10</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC6A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D11</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D11</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC6B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D2</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D2</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC6C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D3</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D3</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC6F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D4</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D4</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC680D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D5</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D5</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC6E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D6</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D6</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC700D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D7</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D7</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC690D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D8</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D8</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC6D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D9</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D9</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC630D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14 717</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>717</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC640D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14 718</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>718</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC650D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14 719</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>719</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC660D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14 720</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>720</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC670D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14 721</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>721</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD270D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 114</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>114</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD280D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 115</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>115</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD290D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 116</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>116</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDD2A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 117</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>117</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC600D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 118</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>118</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC610D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 119</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>119</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC620D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 D1</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D1</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC720D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STINSON 345 120</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>120</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC730D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STINSON 345 121</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>121</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC740D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STINSON 345 122</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>122</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC750D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STINSON 345 123</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>123</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC760D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345 123</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>123</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC770D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345 124</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>124</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC780D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345 125</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>125</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC790D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345 126</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>126</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC7A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345 127</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>127</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC7B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345 128</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>128</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCA00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D10</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D10</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC920D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D11</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D11</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC9A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D12</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D12</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCA10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D13</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D13</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC930D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D14</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D14</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC9B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D15</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D15</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCA20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D16</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D16</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC940D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D17</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D17</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC9C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D18</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D18</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCA30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D19</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D19</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC8D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D2</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D2</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC950D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D20</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D20</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC9D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D21</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D21</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCA40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D22</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D22</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC960D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D23</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D23</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC9E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D24</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D24</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCA50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D25</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D25</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC970D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D26</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D26</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC8E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D3</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D3</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC8F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D4</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D4</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC900D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D5</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D5</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC980D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D6</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D6</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC9F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D7</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D7</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC910D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D8</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D8</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC990D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 D9</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D9</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC890D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 14 722</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE170D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>722</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC8A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 14 723</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE170D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>723</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC8B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 14 724</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE170D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>724</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC8C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 14 725</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE170D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>725</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC7C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 129</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>129</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC7D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 130</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>130</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC7E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 131</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>131</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC7F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 132</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>132</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC800D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 133</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>133</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC810D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 134</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>134</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC820D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 135</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>135</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC830D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 136</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>136</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC840D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 137</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>137</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC850D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 138</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC860D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 139</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>139</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC870D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 140</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>140</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDC880D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 D1</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>D1</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCAA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WVILLE 14 726</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE160D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>726</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCA60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WVILLE 345 141</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDED0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>141</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCA70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WVILLE 345 142</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDED0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>142</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCA80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WVILLE 345 143</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDED0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>143</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:ConnectivityNode rdf:ID="_56B490DCDCA90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WVILLE 345 144</cim:IdentifiedObject.pathName>
    <cim:ConnectivityNode.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDED0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>144</cim:IdentifiedObject.name>
  </cim:ConnectivityNode>
  <cim:Terminal rdf:ID="_56B490DCE2380D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 22 614613 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2390D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 22 613614 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF790D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE23A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 22 616615 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE23B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 22 615616 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE23C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 14 712711 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE23D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 14 711712 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE23E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 DREC9861 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF830D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE23F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 3W71 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF800D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2400D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 DREG9861 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF810D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2410D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 LS9861 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF820D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2420D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 3W25 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2430D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 DREG9862 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF840D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2440D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 LS9862 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF850D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2450D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 DREC9862 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF860D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2170D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 179174 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2180D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 173175 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF590D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2190D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 175176 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE21A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 174176 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE21B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 175177 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE21C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 176178 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE21D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 170179 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF580D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE21E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR NANTCOKE 345 182183 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF600D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE21F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR NANTCOKE 345 182184 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2200D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR REDBRIDG 345 186187 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF620D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2210D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR REDBRIDG 345 185187 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF610D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2220D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 7679 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF630D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2230D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 7780 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF640D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2240D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 7980 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF670D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2250D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 7881 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF650D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2260D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 8281 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2270D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 8081 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF680D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2280D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 7982 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF660D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2460D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 345 9596 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF890D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2470D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 345 9496 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF880D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2480D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 345 9396 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF870D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2490D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 345 9697 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE24A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 14 713714 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE24B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 14 714715 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE24C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 14 714716 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE24D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT COBDEN 345 100101 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD100D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF900D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE24E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT COBDEN 345 99101 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD100D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE24F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT COBDEN 345 98101 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD100D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2500D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 345 103104 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD130D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF920D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2510D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 345 102104 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD130D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF910D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2520D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 345 104105 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD140D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF930D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2530D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 22 617618 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD160D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF940D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2540D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 22 618619 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD170D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF960D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2550D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 22 619620 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD180D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF970D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2560D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 22 618620 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD180D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF950D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2570D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 107108 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF990D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2580D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 106108 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF980D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2590D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 108109 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE25A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 111112 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE25B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 110112 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE25C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 112113 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD200D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE25D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 138 422424 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE25E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 138 424425 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE25F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 138 423425 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2600D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 138 424426 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2610D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 138 425427 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2620D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 116117 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD2A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2630D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 115117 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD2A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2640D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 114117 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD2A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2290D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 8283 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF690D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE22A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 9486 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF720D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE22B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 9386 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF710D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE22C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8586 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE22D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8486 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE22E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8687 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF700D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE22F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8688 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2300D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8689 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2310D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8691 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2320D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 417418 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF740D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2330D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 416418 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF730D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2340D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 418419 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF780D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2350D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 418420 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF770D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2360D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 418421 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF760D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2370D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 418D1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF750D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1D70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 137139 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC860D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF180D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1D80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 138140 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC870D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF190D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1D90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 138D1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC880D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1DA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 14 722723 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1DB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 14 724725 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1DC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W45 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF240D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1DD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5861 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF250D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1DE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5861 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF260D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1DF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5861 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC900D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF270D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1E00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5862 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC910D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF360D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1E10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5863 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC920D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF370D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1E20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5864 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC930D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF380D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1E30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5865 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC940D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF390D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1E40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5866 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC950D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1E50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5867 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC960D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1E60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5868 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC970D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1E70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W87 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC980D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1E80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W70 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC990D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1E90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W62 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF230D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1EA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W56 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF220D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1EB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W53 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1EC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W119 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF210D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1ED0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W109 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF200D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1EE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5862 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF280D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1EF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5862 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF290D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1F00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5863 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1F10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5863 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1F20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5864 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1F30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5864 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1F40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5865 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1F50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5865 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1F60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5866 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF300D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1F70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5866 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF310D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1F80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5867 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF320D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1F90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5867 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF330D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1FA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5868 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF340D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1FB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5868 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF350D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1FC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WVILLE 345 142143 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1FD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WVILLE 345 141143 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1FE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WVILLE 345 143144 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1FF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 147148 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF420D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2000D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 146148 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF410D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2010D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 145149 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF400D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2020D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 149150 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF460D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2030D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 149151 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF450D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2040D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 149CNVT F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF440D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2050D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 149CNVB F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF430D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2060D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 153154 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2070D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 152154 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF470D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2080D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 154155 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2090D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 154156 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE20A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 153CNVT F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF490D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE20B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 153CNVB F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF480D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE20C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 172159 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF510D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE20D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 171159 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF500D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE20E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 163159 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF520D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE20F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 157159 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2100D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 159160 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2110D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 159161 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2120D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HUNTVILL 345 163164 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF530D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2130D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 165169 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF540D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2140D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 169170 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF570D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2150D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 166170 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF550D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2160D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 169173 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF560D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1970D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3537 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1980D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3638 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDD0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1990D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 502512 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC410D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE19A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503512 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC410D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE19B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 502510 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC420D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE19C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503510 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC420D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE19D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 502508 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC430D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE19E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503508 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC430D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE19F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 502506 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC440D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1A00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503506 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC440D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1A10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 502504 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC450D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1A20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503504 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC450D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEEA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1A30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503502 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC460D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1A40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 501500 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC470D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1A50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503514 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC490D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1A60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 517523 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC500D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEEB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1A70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 518523 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC500D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1A80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 517521 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC510D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEEC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1A90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 518521 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC510D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1AA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 517519 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC520D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEED0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1AB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 518519 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC520D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1AC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 515516 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC540D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEEF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1AD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 518525 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC560D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1AE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 517518 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC570D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEEE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1AF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE3 345 529532 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1B00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE3 345 528530 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1B10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE3 345 529530 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1B20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE3 345 528529 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1B30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE3 345 526527 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE680D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1B40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 117118 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC600D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1B50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 117119 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC610D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1B60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 117D1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC620D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1B70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 14 717718 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC640D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1B80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 14 719720 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC660D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1B90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 14 719721 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC670D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1BA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DRECNTP4 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC680D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF040D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1BB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DRECNTP5 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC690D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF050D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1BC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DRECNTP6 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF060D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1BD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 D2D3 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFD0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1BE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 D2D9 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1BF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 D2D6 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1C00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DREGNTP4 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1C10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 LSNTP4 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1C20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DREGNTP5 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC700D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF020D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1C30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 LSNTP5 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC700D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF030D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1C40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DREGNTP6 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC710D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF000D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1C50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 LSNTP6 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC710D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF010D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1C60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STINSON 345 121122 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC740D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF070D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1C70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STINSON 345 123122 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC740D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF080D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1C80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STRATFRD 345 123126 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC790D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF090D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1C90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STRATFRD 345 126127 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1CA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STRATFRD 345 124127 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1CB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STRATFRD 345 127128 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1CC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STRATFRD 345 125128 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1CD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 129132 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1CE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 132133 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC800D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF120D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1CF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 130133 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC800D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1D00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 133134 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC810D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF130D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1D10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 131134 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC810D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF100D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1D20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 132135 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC820D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF110D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1D30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 134136 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC830D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF140D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1D40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 135137 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC840D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF150D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1D50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 137138 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC850D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF170D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1D60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 136138 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC850D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF160D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE11B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 14 703704 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE11C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 2526 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE610D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE11D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 2426 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE600D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE11E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 2627 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE650D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE11F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 2628 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE640D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1200D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 26D1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE630D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1210D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 26D22 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE620D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1220D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT BRIGHTON 345 3940 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE690D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1230D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT BRIGHTON 345 4243 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1240D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT BRIGHTON 345 4143 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1250D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT BRIGHTON 345 4344 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1260D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 345 4647 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1270D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 345 4547 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1280D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 345 4748 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE700D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1290D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 345 4750 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE12A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 138 405406 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE720D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE12B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 138 404406 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE710D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE12C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 138 406407 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE750D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE12D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 138 406409 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE730D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE12E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 138 406408 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE740D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE12F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5156 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE760D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1300D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5257 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE770D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1310D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5657 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1320D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5358 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE780D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1330D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5758 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1340D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5459 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE790D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1350D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5859 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1360D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5560 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1370D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 6160 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE810D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1380D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5960 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1390D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5661 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE13A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 6162 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE800D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE13B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT MITCHELL 345 6566 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE840D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE13C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT MITCHELL 345 6466 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE830D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE13D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT MITCHELL 345 6366 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE820D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE13E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 7869 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE13F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 7669 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1400D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6869 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE860D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1410D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6769 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE850D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1420D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6970 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE880D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1430D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6971 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE870D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1440D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6972 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBED0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1450D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6974 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE890D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1460D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 424412 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE960D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1830D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DRECNTP1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1840D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DRECNTP2 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1850D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DRECNTP3 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1860D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 D23D24 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC300D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1870D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 D23D27 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC310D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1880D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 D23D30 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC320D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1890D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DREGNTP1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC330D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE18A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 LSNTP1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC330D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE18B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DREGNTP2 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC340D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECD0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE18C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 LSNTP2 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC340D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE18D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DREGNTP3 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC350D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE18E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 LSNTP3 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC350D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE18F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 2931 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC380D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1900D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3132 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC390D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1910D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3032 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC390D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1920D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3133 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1930D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3234 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1940D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3335 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1950D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3536 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1960D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3436 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1570D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 14 709710 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1580D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREC7861 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC050D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1590D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREC7862 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC060D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE15A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREC7863 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAD0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE15B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREC7864 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE15C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 3W66 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE15D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 3W37 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE15E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 3W45 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE15F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 3W13 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1600D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREG7861 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1610D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 LS7861 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1620D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREG7862 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1630D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 LS7862 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1640D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREG7863 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC100D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1650D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 LS7863 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC100D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1660D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREG7864 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC110D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1670D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 LS7864 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC110D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1680D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 22 602603 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC120D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE670D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1690D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 22 601603 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC120D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE660D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE16A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 22 603604 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC130D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE16B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 22 604605 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC140D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE16C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 22 603605 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC140D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE16D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 14 706705 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC150D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE16E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 14 705706 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC160D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE16F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 12.5 DRECFDR4 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC180D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1700D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 12.5 D2D3 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1710D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 12.5 DREGFDR4 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1720D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 12.5 LSFDR4 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1730D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 DRECFDR13 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1740D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 DRECFDR123 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1750D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 D6D7 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC200D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1760D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 D18D19 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC210D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1770D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 DREGFDR13 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1780D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 LSFDR13 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1790D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 DREGFDR123 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE17A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 LSFDR123 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBD0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE17B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 25 DRECFDR34 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE17C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 25 D10D11 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE17D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 25 DREGFDR34 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC270D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE17E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 25 LSFDR34 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC270D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE17F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.8 DRECFDR37 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC280D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1800D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.8 D14D15 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1810D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.8 DREGFDR37 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1820D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.8 LSFDR37 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1070D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1311 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDB9F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE4E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1080D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1011 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDB9F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE4B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1090D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1312 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE4D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE10A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1112 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE4C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE10B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1314 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE4F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE10C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1516 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE500D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE10D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 400401 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE510D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE10E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 401402 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE560D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE10F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 401403 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE550D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1100D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 401404 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE540D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1110D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 401405 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE530D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1120D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 401406 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE520D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1130D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 1819 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE580D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1140D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 1720 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE570D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1150D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 2021 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1160D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 2122 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1170D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 2022 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1180D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 2123 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1190D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 2023 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE590D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE11A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 14 701702 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE30A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>SeriesCompensator NEPOOL SOUT STINSON 345 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3080D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDA90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 1215 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD510D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDAA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 1921 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD520D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDAB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 500502 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC460D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD530D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDAC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 516517 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC530D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD540D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDAD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 527528 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD550D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDAE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR 148150 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD560D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD7D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34590 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD330D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD7E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34560 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD2C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD7F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34591 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD320D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD800D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST T538 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD2B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD810D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST T559 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD2E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD820D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34523 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD370D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD830D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34519 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD340D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD840D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34522 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD850D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34532 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD860D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 13822 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD390D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD870D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34562 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC360D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD2D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD880D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34593 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC480D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD300D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD890D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34592 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC550D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD310D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD8A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT T511 2 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC720D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD8B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34520 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC760D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD490D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD8C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34568 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC770D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD480D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD8D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34528 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC780D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD8E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34512 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD440D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD8F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34513 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD450D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD900D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34517 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD910D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34501 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD470D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD920D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34503 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD460D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD930D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT T525 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD940D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR T540 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD950D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR T511 3 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD500D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD960D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR 34542 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD970D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT T545 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD360D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD980D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR 34502 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD990D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR 34504 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD9A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34521 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD350D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD9B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34563 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD9C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST TIE_LINE_5_6_4 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD2F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD9D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 13869 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD380D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD9E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34515 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD400D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD9F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34514 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD120D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD410D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDA00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34506 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD420D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDA10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34527 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD270D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDA20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34509 1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD430D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCF2740D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCF26B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCF2750D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCF26C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCF2760D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCF26D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1470D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 423412 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE950D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1480D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 422412 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE940D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1490D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 421412 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE930D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE14A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 411412 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE14B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 410412 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE14C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 412413 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE920D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE14D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 412414 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE910D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE14E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 412415 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE900D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE14F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 412D1 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1500D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 607609 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE970D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1510D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 608610 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE990D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1520D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 608611 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE980D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1530D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 611612 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1540D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 610612 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1550D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 609612 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1560D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 14 710709 F</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>F</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2AE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST KINCARD 4.16 FDR13 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE26C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2AF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST KINCARD 4.16 FDR123 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE26B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2B00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST KINCARD 25 FDR34 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE26A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2B10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST KINCARD 4.8 FDR37 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC280D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2690D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3990D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3330D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE39A0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3340D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE39B0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3350D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE39C0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC640D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3360D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE39D0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC660D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3370D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE39E0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC670D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3380D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE39F0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC740D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3390D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3A00D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC790D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE33A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3A10D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE33B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3A20D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE33C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3A30D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE33D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3A40D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC800D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE33E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3A50D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC810D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE33F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3A60D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC820D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3400D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3A70D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC830D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3410D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3A80D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC840D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3420D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3A90D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC850D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3430D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3AA0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3440D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3AB0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3450D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3AC0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3460D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3AD0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3470D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3AE0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3480D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3AF0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3490D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3B00D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE34A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3B10D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE34B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3B20D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE34C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3B30D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE34D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3B40D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE34E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3B50D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE34F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3B60D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3500D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3B70D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3510D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3B80D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3520D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3B90D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3530D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3BA0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3540D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3BB0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3550D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3BC0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3560D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3BD0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3570D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3BE0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3580D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3BF0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3590D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3C00D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE35A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3C10D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE35B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3C20D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE35C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3C30D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE35D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3C40D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE35E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3C50D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE35F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3C60D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3600D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3C70D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3610D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3C90D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3630D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3CA0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3640D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3CB0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3650D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3CC0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3660D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3CD0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD100D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3670D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3CE0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD130D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3680D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3CF0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD160D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3690D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3D00D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD170D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE36A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3D10D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD180D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE36B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3D20D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE36C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2B20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST KINCARD 13.2 NTP1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2680D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2B30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST KINCARD 13.2 NTP2 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2670D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2B40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST KINCARD 13.2 NTP3 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2660D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2B50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST LAKEVIEW 345 LAKEVIEW_FDR38 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2710D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2B60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT MTOWN 14 718 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC640D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2920D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2B70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT MTOWN 14 720 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC660D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2910D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2B80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT MTOWN 14 721 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC670D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2900D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2B90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT MTOWN 13.2 NTP4 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC680D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE28F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2BA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT MTOWN 13.2 NTP5 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC690D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE28E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2BB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT MTOWN 13.2 NTP6 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE28D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2BC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT WALDEN 14 723 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE28C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2BD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT WALDEN 14 725 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE28B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2BE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT WALDEN 13 5861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC900D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE28A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2BF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT WALDEN 13 5862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC910D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2890D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2C00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT WALDEN 13 5863 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC920D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2880D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2C10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT WALDEN 13 5864 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC930D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2870D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2C20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT WALDEN 13 5865 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC940D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2860D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2C30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT WALDEN 13 5866 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC950D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2850D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2C40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT WALDEN 13 5867 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC960D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2840D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2C50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT WALDEN 13 5868 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC970D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2830D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2C60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad ECAR ECAR CHFALLS 345 155 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE29D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2C70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad ECAR ECAR HOLDEN 345 160 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE29C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2C80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad ECAR ECAR HUNTVILL 345 164 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE29B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2C90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad ECAR ECAR MARTDALE 345 177 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE29A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2CA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad ECAR ECAR MARTDALE 345 178 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2990D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2CB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad ECAR ECAR NANTCOKE 345 183 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2980D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2CC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT PICTON 345 83 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2770D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2CD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT RICHVIEW 22 614 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2760D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2CE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT RICHVIEW 22 616 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2750D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2CF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT RICHVIEW 14 712 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2740D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2D00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT RICHVIEW 13 9861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2730D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2D10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT RICHVIEW 13 9862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2720D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2D20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT BVILLE 14 715 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2970D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2D30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT GOLDEN 22 619 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD170D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2960D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2D40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT GOLDEN 22 620 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD180D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2950D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2D50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT JVILLE 138 426 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2940D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2D60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL SOUT JVILLE 138 427 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2930D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCF2780D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCF26F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCF2770D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCF26E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCF2790D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCF2700D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3090D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>SeriesCompensator NEPOOL SOUT STINSON 345 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC720D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3080D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2F50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT PARKHILL 345 C1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBED0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2E20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2F60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT PARKHILL 345 C2 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2E30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2F70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT PARKHILL 345 C3 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2E40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2F80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT PARKHILL 345 C4 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2E50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2FE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT PARKHILL 138 C26 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2EB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2FD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT PARKHILL 138 C25 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2EA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2F90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT PARKHILL 138 C21 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2E60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2FA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT PARKHILL 138 C22 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2E70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2FB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT PARKHILL 138 C23 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2E80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2FC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT PARKHILL 138 C24 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2E90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3070D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator ECAR ECAR HOLDEN 345 C3 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2F40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3050D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator ECAR ECAR HOLDEN 345 C1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2F20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3060D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator ECAR ECAR HOLDEN 345 C2 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2F30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2FF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT PICTON 345 C1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2EC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDA30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 1215 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD510D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDA40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 1921 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD520D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDA50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 500502 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC470D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD530D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDA60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 516517 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC540D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD540D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDA70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 527528 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD550D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDDA80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR 148150 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD560D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE99E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>AuxiliaryLoad NEPOOL EAST HEARN 14 G1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE99C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE99F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>AuxiliaryLoad NEPOOL EAST HEARN 14 G2 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE99D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3730D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDB9F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE30D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3740D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE30E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3750D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE30F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3760D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3100D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3770D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3110D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3780D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3120D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3790D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3130D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE37A0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3140D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE37B0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3150D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE37C0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3160D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE37D0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3170D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE37E0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3180D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE37F0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3190D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3800D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE31A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3810D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE31B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3820D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE31C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3830D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE31D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3840D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE31E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3850D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE31F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3860D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3200D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3870D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3210D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3880D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3220D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3890D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBED0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3230D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE38A0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3240D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE38B0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3250D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE38C0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3260D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE38D0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3270D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE38E0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3280D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD570D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST T538 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDB9E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD2B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD580D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34560 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD2C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD590D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34562 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD2D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD5A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST T559 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD2E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD5B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34519 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD340D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD5C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34521 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD350D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD5D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT T545 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD360D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD5E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34523 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD370D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD5F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 13869 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD380D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD600D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 13822 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD390D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD610D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34563 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD620D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34522 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD630D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34532 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD640D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34528 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD650D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34593 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC360D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD300D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD660D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST TIE_LINE_5_6_4 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC370D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD2F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD670D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34592 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC490D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD310D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD680D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34591 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC560D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD320D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD690D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL EAST 34590 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD330D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD6A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34517 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC730D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD6B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT T511 2 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC750D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD6C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR 34502 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD6D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR T540 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD6E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR 34542 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD6F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR 34504 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD4F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD700D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment ECAR ECAR T511 3 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD500D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD710D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT T525 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD720D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL NORT 34527 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD3F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD730D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34515 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD040D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD400D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD740D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34514 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD050D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD410D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD750D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34506 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD060D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD420D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD760D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34509 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD430D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD770D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34512 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD440D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD780D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34513 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD110D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD450D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD790D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34503 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD190D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD460D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD7A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34501 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD470D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD7B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34568 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD480D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDD7C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ACLineSegment NEPOOL SOUT 34520 1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD280D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDD490D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCF2710D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCF26B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCF2720D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCF26C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCF2730D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCF26D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE29E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST DOUGLAS 138 402 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2650D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE29F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT BRIGHTON 345 44 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2820D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2A00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT CEYLON 138 708 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2810D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2A10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT HANOVER 345 62 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2800D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2A20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT PARKHILL 22 609 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE27F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2A30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT PARKHILL 22 610 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE27E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2A40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT PARKHILL 22 611 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE27D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2A50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT PARKHILL 14 710 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE27C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2A60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT PARKHILL 13.2 7861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC050D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE27B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2A70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT PARKHILL 13.2 7862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC060D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE27A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2A80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT PARKHILL 13.2 7863 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2790D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2A90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL NORT PARKHILL 13.2 7864 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2780D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2AA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST KINCARD 22 604 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC130D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2700D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2AB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST KINCARD 22 605 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC140D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE26F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2AC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST KINCARD 14 706 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC160D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE26E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE2AD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>EquivalentLoad NEPOOL EAST KINCARD 12.5 FDR4 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC180D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE26D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFB10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 401405 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE530D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFB20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 401404 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE540D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFB30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 401403 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE550D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFB40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 401402 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE560D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFB50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 1720 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE570D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFB60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 1819 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE580D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFB70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 2023 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE590D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFB80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 2022 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFB90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 2021 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFBA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 2123 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFBB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 345 2122 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFBC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 14 701702 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFBD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST HEARN 14 703704 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE5F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFBE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 2426 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE600D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFBF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 2526 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE610D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFC00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 26D22 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE620D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFC10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 26D1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE630D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFC20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 2628 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE640D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFC30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 345 2627 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE650D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFC40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 22 601603 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE660D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFC50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 22 602603 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE670D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFC60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE3 345 526527 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE680D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3D30D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE36D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3D40D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE36E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3D50D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE36F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3D60D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3700D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3D70D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3710D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3D80D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD2A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3720D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE01B0D1FE04014AC92606106">
