    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 LSFDR123 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC210D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBD0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE01C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 DRECFDR13 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE01D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 DRECFDR123 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE01E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 25 D10D11 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE01F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 25 DREGFDR34 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0200D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 25 LSFDR34 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC260D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0210D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 25 DRECFDR34 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC270D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0220D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.8 D14D15 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0230D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.8 DREGFDR37 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0240D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.8 LSFDR37 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0250D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.8 DRECFDR37 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0260D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 D23D30 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0270D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 D23D27 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEC90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0280D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 D23D24 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0290D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DREGNTP1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC300D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE02A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 LSNTP1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC300D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE02B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DREGNTP2 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC310D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECD0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE02C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 LSNTP2 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC310D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE02D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DREGNTP3 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC320D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDECF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE02E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 LSNTP3 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC320D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE02F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DRECNTP1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC330D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0300D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DRECNTP2 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC340D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0310D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 13.2 DRECNTP3 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC350D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0320D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 2931 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC360D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0330D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3032 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC370D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0340D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3133 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC380D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0350D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3132 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC380D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0360D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3234 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC390D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0370D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3335 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDED90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0380D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3436 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0390D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3537 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE03A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3536 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE03B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST LAKEVIEW 345 3638 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDD0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE03C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 502512 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC460D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE03D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 502510 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC460D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEDF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE03E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 502508 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC460D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE03F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 502506 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC460D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0400D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 502504 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC460D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0410D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 501500 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC480D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0420D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503502 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0430D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503514 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0440D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503512 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0450D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503510 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0460D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503508 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0470D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503506 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEE90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0480D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE1 345 503504 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEEA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0490D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 517523 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC530D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEEB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE04A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 517521 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC530D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEEC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE04B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 517519 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC530D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEED0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE04C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 517518 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC530D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEEE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE04D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 515516 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC550D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEEF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE04E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 518523 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC570D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE04F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 518521 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC570D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0500D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 518519 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC570D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0510D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE2 345 518525 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC570D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0520D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE3 345 529532 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0530D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE3 345 529530 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0540D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE3 345 528530 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0550D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST MOSELLE3 345 528529 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0560D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 14 717718 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC630D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0570D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 14 719721 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC650D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEF90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0580D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 14 719720 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC650D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0590D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 D2D9 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE05A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 D2D6 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE05B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 D2D3 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFD0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE05C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DREGNTP4 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE05D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 LSNTP4 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEFF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE05E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DREGNTP6 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF000D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE05F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 LSNTP6 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF010D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0600D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DREGNTP5 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF020D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0610D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 LSNTP5 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF030D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0620D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DRECNTP4 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF040D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0630D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DRECNTP5 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC700D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF050D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0640D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 13.2 DRECNTP6 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC710D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF060D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0650D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STINSON 345 121122 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC730D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF070D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0660D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STINSON 345 123122 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC750D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF080D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0670D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STRATFRD 345 123126 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC760D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF090D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0680D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STRATFRD 345 124127 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC770D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0690D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STRATFRD 345 125128 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC780D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE06A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STRATFRD 345 126127 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC790D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE38F0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3290D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3900D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE32A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3910D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC120D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE32B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3920D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC130D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE32C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3930D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC140D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE32D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3940D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC160D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE32E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3950D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC380D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE32F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3960D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC390D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3300D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3970D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3310D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3980D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3320D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0850D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF270D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0860D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC980D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF280D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0870D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC980D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF290D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0880D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5863 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC990D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0890D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5863 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC990D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE08A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5864 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE08B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5864 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE08C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5865 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE08D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5865 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF2F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE08E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5866 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF300D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE08F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5866 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF310D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0900D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5867 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF320D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0910D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5867 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF330D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0920D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5868 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF340D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0930D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5868 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF350D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0940D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC9F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF360D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0950D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5863 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF370D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0960D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5864 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF380D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0970D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5865 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF390D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0980D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5866 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0990D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5867 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE09A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREC5868 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE09B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WVILLE 345 141143 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE09C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WVILLE 345 142143 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE09D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WVILLE 345 143144 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF3F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE09E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 145149 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF400D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE09F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 146148 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF410D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0A00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 147148 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF420D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0A10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 149CNVB N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF430D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0A20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 149CNVT N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF440D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0A30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 149151 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF450D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0A40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHENAUX 345 149150 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF460D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0A50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 152154 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF470D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0A60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 153CNVB N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF480D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0A70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 153CNVT N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF490D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0A80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 153154 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0A90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 154156 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0AA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR CHFALLS 345 154155 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0AB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 157159 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0AC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 159161 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0AD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 159160 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF4F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0AE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 171159 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF500D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0AF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 172159 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF510D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0B00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HOLDEN 345 163159 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF520D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0B10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR HUNTVILL 345 163164 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF530D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0B20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 165169 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF540D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0B30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 166170 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF550D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0B40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 169173 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF560D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0B50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 169170 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF570D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0B60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 170179 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCCF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF580D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0B70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 173175 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF590D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0B80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 174176 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0B90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 175177 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0BA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 175176 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0BB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 176178 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0BC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR MARTDALE 345 179174 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFC70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT BRIGHTON 345 3940 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE690D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFC80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT BRIGHTON 345 4143 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFC90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT BRIGHTON 345 4243 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFCA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT BRIGHTON 345 4344 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFCB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 345 4547 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFCC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 345 4647 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFCD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 345 4750 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE6F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFCE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 345 4748 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE700D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFCF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 138 404406 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE710D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFD00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 138 405406 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE720D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFD10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 138 406409 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE730D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFD20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 138 406408 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE740D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFD30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT CEYLON 138 406407 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE750D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFD40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5156 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE760D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFD50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5257 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE770D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFD60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5358 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE780D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFD70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5459 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE790D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFD80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5560 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFD90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5661 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFDA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5657 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFDB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5758 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFDC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5859 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFDD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 5960 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE7F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFDE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 6162 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE800D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFDF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT HANOVER 345 6160 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE810D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFE00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT MITCHELL 345 6366 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE820D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFE10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT MITCHELL 345 6466 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE830D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFE20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT MITCHELL 345 6566 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE840D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFE30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6769 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE850D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFE40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6869 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBE90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE860D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFE50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6971 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE870D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFE60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6970 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE880D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFE70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6974 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE890D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFE80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 6972 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFE90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 7669 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFEA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 345 7869 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFEB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 410412 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFEC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 411412 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFED0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 412D1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE8F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFEE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 412415 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE900D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFEF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 412414 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE910D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFF00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 412413 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE920D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFF10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 421412 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE930D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFF20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 422412 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE940D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFF30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 423412 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE950D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFF40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 138 424412 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE960D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFF50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 607609 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE970D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFF60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 608611 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE980D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFF70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 608610 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE990D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFF80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 609612 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFF90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 610612 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFFA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 22 611612 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFFB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 14 709710 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFFC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 14 710709 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC030D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFFD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 3W13 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE9F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFFE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 3W45 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFFF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 3W37 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0000D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 3W66 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0BD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR NANTCOKE 345 182184 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF5F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0BE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR NANTCOKE 345 182183 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF600D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0BF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR REDBRIDG 345 185187 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF610D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0C00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch ECAR ECAR REDBRIDG 345 186187 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF620D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0C10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 7679 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF630D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0C20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 7780 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF640D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0C30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 7881 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF650D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0C40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 7982 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF660D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0C50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 7980 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF670D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0C60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 8081 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF680D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0C70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 8283 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF690D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0C80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PICTON 345 8281 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0C90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8486 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0CA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8586 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0CB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8691 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0CC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8689 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0CD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8688 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF6F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0CE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 8687 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF700D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0CF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 9386 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCED0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF710D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0D00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 345 9486 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF720D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0D10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 416418 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF730D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0D20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 417418 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF740D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0D30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 418D1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF750D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0D40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 418421 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF760D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0D50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 418420 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF770D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0D60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 138 418419 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF780D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0D70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 22 613614 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF790D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0D80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 22 614613 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0D90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 22 615616 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0DA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 22 616615 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0DB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 14 711712 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0DC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 14 712711 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0DD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 3W25 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF7F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0DE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 3W71 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF800D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0DF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 DREG9861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF810D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0E00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 LS9861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF820D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0E10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 DREC9861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD000D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF830D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0E20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 DREG9862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF840D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0E30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 LS9862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD010D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF850D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0E40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT RICHVIEW 13 DREC9862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF860D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0E50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 345 9396 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD040D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF870D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0E60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 345 9496 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD050D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF880D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0E70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 345 9596 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD060D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF890D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0E80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 345 9697 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD070D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0E90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 14 713714 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0EA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 14 714716 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0EB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT BVILLE 14 714715 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0EC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT COBDEN 345 98101 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0ED0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT COBDEN 345 99101 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF8F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0EE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT COBDEN 345 100101 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF900D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0EF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 345 102104 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD110D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF910D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0F00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 345 103104 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD120D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF920D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0F10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 345 104105 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD130D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF930D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0F20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 22 617618 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD150D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF940D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0F30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 22 618620 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD160D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF950D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0F40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 22 618619 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD160D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF960D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0F50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT GOLDEN 22 619620 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD170D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF970D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0F60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 106108 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD190D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF980D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0F70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 107108 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF990D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0F80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 108109 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0F90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 110112 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0FA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 111112 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0FB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 345 112113 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0FC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 138 422424 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD210D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0FD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 138 423425 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF9F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0FE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 138 424426 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0FF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 138 424425 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD230D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1000D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT JVILLE 138 425427 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD240D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1010D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 114117 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD270D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1020D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 115117 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD280D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1030D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 116117 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1040D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 117D1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD2A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1050D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 117119 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD2A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE1060D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT MTOWN 345 117118 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD2A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDFA80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3040D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT RICHVIEW 345 C5 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2F10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3000D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT RICHVIEW 345 C1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2ED0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3010D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT RICHVIEW 345 C2 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2EE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3020D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT RICHVIEW 345 C3 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCED0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2EF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE3030D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ShuntCompensator NEPOOL NORT RICHVIEW 345 C4 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE2F00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE30C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>StaticVarCompensator NEPOOL EAST DOUGLAS 138 SVS1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE30B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFA90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1011 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDB9E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE4B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFAA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1112 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDB9F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE4C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFAB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1312 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE4D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFAC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1311 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE4E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFAD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1314 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE4F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFAE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 345 1516 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE500D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFAF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 400401 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE510D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCDFB00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST DOUGLAS 138 401406 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDE520D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE06B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT STRATFRD 345 127128 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE06C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 129132 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE06D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 130133 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF0F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE06E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 131134 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF100D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE06F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 132135 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF110D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0700D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 132133 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC7F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF120D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0710D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 133134 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC800D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF130D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0720D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 134136 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC810D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF140D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0730D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 135137 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC820D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF150D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0740D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 136138 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC830D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF160D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0750D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 137138 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC840D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF170D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0760D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 137139 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC840D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF180D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0770D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 138140 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC850D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF190D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0780D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 345 138D1 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC850D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1A0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0790D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 14 722723 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC890D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1B0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE07A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 14 724725 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1C0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE07B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W53 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1D0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE07C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W70 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1E0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE07D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W87 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF1F0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE07E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W109 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF200D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE07F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W119 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF210D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0800D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W56 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF220D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0810D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W62 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF230D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0820D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 3W45 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF240D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0830D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 LS5861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF250D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0840D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL SOUT WALDEN 13 DREG5861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDF260D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4390D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3F10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE43D0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3F50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE43C0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3F40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE43B0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3F30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE43A0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3F20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE43E0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3F60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE43F0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3F70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4490D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE4010D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4400D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC400D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3F80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4450D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3FD0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4440D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3FC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4430D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3FB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4420D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3FA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4410D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3F90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4480D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC580D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE4000D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4470D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC590D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3FF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4460D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE3FE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE44B0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE4030D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE44C0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE4040D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE44E0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE4060D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE44D0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE4050D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4500D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE4080D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE44A0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD0C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE4020D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0010D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREG7861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0020D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 LS7861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0030D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREG7862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0040D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 LS7862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0050D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREG7863 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0060D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 LS7863 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0070D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREG7864 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEA90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0080D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 LS7864 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0090D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREC7861 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE00A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREC7862 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC0F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE00B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREC7863 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC100D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAD0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE00C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL NORT PARKHILL 13.2 DREC7864 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC110D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAE0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE00D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 22 603605 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC120D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEAF0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE00E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 22 603604 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC120D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB00D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE00F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 22 604605 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC130D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB10D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0100D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 14 705706 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC150D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB20D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0110D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 14 706705 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC160D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB30D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0120D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 12.5 D2D3 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC190D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB40D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0130D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 12.5 DREGFDR4 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB50D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0140D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 12.5 LSFDR4 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB60D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0150D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 12.5 DRECFDR4 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB70D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0160D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 D6D7 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB80D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0170D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 D18D19 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEB90D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0180D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 DREGFDR13 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC200D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBA0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE0190D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 LSFDR13 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC200D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBB0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE01A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Switch NEPOOL EAST KINCARD 4.16 DREGFDR123 N</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC210D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCDEBC0D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE44F0D1FE04014AC92606106">
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>N</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56B490DCE4070D1FE04014AC92606106"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4F90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer3W NEPOOL EAST KINCARD 345 T2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_56AAF9C68E6E48F194E8EE4D62405DB2"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4FA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer3W NEPOOL NORT PARKHILL 138 T4 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4718AF0785344E9081EB45AC3F4D1749"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4880D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 345 T1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2DAB0CA01D1946318D153D5E749E8D8A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4890D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 138 G1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_500FD04D6D59428B9367E1F46DCE9AE3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE48A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 345 G2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#E52665FC58FB479AAD13457A13D64FD4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE48B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 138 GCT1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#A9B79E9375BC4A6882FDC8E121EA1589"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE48C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 138 GCT2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_84B3199787AE475CAB1AD1CAFFDA736A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE48D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 138 GST1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_59CF3C31C65046B88532D7A275EE4AF0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE48E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST HEARN 345 G1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2ECE9FEC32F1480395AFDD0E162E1937"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE48F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST HEARN 345 G2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB70D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#F97E65A00F8145CF8D446EA7FD19B5F3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4900D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 22 T1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6809A66971A448C4897EBACBF63D40AA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4910D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 12.5 T3 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC190D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2C3553B87C2E400EB6AC1669250BE848"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4920D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 4.16 T4 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#DC05D22843EF42AF92212192E0CE1A2E"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4930D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 25 T5 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC250D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_601B61C7A78E4DA0A002E6BD3D1BDAB8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4940D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 4.8 T6 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC290D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#A569E9B2B8D94613A6F49A470D2599E0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4950D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT JVILLE 138 T2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD220D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#D7A11406969848F78B0659AC7BCEDC67"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4960D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT MTOWN 14 T1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC630D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8DD0BB6C060C4907B665379FD844058D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4970D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT MTOWN 14 T2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC650D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#F45704C24F27483D9B5273E1562E86DF"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4980D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT MTOWN 13.2 T3 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC6B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_075D9A2292704467AAE8734DBA508EEE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4990D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT WALDEN 14 T1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC890D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_64BEBA177F40451DA03DC67E342EE276"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE49A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT WALDEN 14 T2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1379AE1808154D5F9F88C4132A667795"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE49B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT WALDEN 13 T3 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC8D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#BEBC28067F4A4C68A5F4D3A3452937A7"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE49C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT WVILLE 345 G1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCA90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_195E8C4E4D9E40FC8F335AF7DBC52500"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE49D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHENAUX 345 G1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_92F9D549FBA94CAA9351DD814B4CD837"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE49F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHENAUX 345 V2R P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4DEED4EF9E0D41D0ACE790BC3FFFE077"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4A00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHFALLS 345 G1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_153A27D061E041BAA967C75D2D8119D5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4A10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHFALLS 345 V1I P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#D500D89BFA9343578BDED98FF88589AE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4A20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHFALLS 345 V2I P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8EDBC600BE694CDB839A98FD504DD1C3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4A40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR NANTCOKE 345 G1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCD90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_70792EBECDA44FF0B56D0E617D542941"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4A50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 4.16 T7 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC1F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0046A775EB2F46B389CF362CCD42EF79"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4A60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 13.2 T8 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#FDC4536B5E2D4600A1970150AD3A5E2E"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4A70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST LAKEVIEW 345 G1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC3E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_6797B765360F41308055F56F09EAB237"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4A80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE1 345 G1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC450D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5E05C0848B4840EA96790EB69256F143"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4A90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE1 345 G2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC440D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_30A4D075E992402198A5845FFEF69080"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4AA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE1 345 G3 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC430D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#D5DB76F95BD0442EB3A816F8BC0C757D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4AB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE1 345 G4 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC420D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_68432440486E47EB92332D56201845A5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4AC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE1 345 G5 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC410D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_08F1E8D575854374929B22A313E2CFC5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4AD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE2 345 G1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC520D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#ADE4F65D35264F9FBB07472F383F6CA0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4AE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE2 345 G2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC510D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_756269D8BEDD423395242A9F54C5B201"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4AF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE2 345 G3 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC500D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3BCB062214DD4BF7B0691C2BAF2AD8A0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4B00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE3 345 G1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3A84A480EBFC41F187D4AAE0C40BC039"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4B10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT BRIGHTON 345 PS P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBCA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#C270AB0B60354B3BB83448E7173321BA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4B20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT CEYLON 138 T1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2F0AADE7E82E47B19853905B4BC672F0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4B30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT CEYLON 138 T2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9D47A3FE17C14602BDD7E6476A899B10"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4B40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT PARKHILL 138 T1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_240F8D1A289B4562B78486AF8625BA0D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4B50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT PARKHILL 138 T2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8F239DC18D5749B2A960FB898EBACA8F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4B60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT PARKHILL 22 T3 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#F5FC649E12124AA09D62C2EA0FA7AA51"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4B70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT PARKHILL 13.2 T5 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#E25DD7779A3B4C77B079E65BCD3CBABA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4B80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT RICHVIEW 138 T1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0B58AD2310074FCF884042466BEF0E16"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4B90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT RICHVIEW 138 T2 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#DB67CCF6452244A6B8DEBFA674C4CBA1"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4BA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT RICHVIEW 22 T3 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_4D022F7995E54412A81F89CAB06C1B99"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4BB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT RICHVIEW 13 T5 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_209A576673C74BB595C607FE33392D69"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4BC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT BVILLE 345 T1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD080D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_787DB894EA7342C5A6315EBCF74F2072"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4BE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT JVILLE 138 T1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD210D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9C02F97A61F347DDB0A6986C6D1E4C6D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE49E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHENAUX 345 V1R P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#A05A1ECB7F2248618149051B25AF3820"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4A30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR HOLDEN 345 G1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_048BCB05E52D454DB7E33F6EFE2FFE05"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4BD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT GOLDEN 22 T1 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD150D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9907745A53464F95A11092185C6F0CAA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4FB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer3W NEPOOL NORT RICHVIEW 138 T4 P</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>P</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#F6D405A4362545D18A2C5F9EB762B5C7"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4C50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST HEARN 345 G1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_94709DEF77954C52BB631036254F3587"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4C60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST HEARN 345 G2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#D5442D0AD0F14091BD952DD93317171A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4C70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 22 T1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBBF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#AE29A44C5E3C4F38994082E2763559D4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4C80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 12.5 T3 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#DB3F85019759430788CC4EF5B080B01D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4C90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 4.16 T4 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#B536EB1054614A01AF75FE4F29E221D5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4CA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 25 T5 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_25FD70492A884D1C8FAD03A7D64152A7"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4CC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT JVILLE 138 T2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD200D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#F9DD6A1ACE5F4304B223827E6144273A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4CD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT MTOWN 14 T1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC600D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_20D1F9126E104A3E8E70E9457D93DF8F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4CE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT MTOWN 14 T2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC610D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#B1B5ADB174ED4840B11EBF1989A7C4F4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4CF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT MTOWN 13.2 T3 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC620D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#E19F876535A749D0B8DFDBEE7BB3FA71"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4D00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT WALDEN 14 T1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC860D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#D26AE2F75A624455A0C3604A38D63180"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4D10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT WALDEN 14 T2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC870D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#F5A421E6AC6946F9A5B96FDADA6E3360"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4D20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT WALDEN 13 T3 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC880D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_64F293D071C349CBAB86F1450C4CDEE8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4D30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT WVILLE 345 G1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCAA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#C2C3FD3D3F004A81A593858CFBA6EC2A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4D40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHENAUX 345 G1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_23DAD55C1CFE4FFC87BA4CBC3E6C576E"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4D50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHENAUX 345 V1R S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_82A684D847D747C98AC16535945C519D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4D60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHENAUX 345 V2R S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCB60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_97BB9F0F6F06468AACEC1031F2E789ED"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4D70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHFALLS 345 G1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_77453A6C476D4BA3B13F45E35181838C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4D80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHFALLS 345 V1I S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCBF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1A6916D722444F32BBA532BD2F303108"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4D90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR CHFALLS 345 V2I S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_9B5F67DE4C3844658380D889C38650BF"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4DA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR HOLDEN 345 G1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCC90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#A92AE2D75A4A49B6A37E56E115C136D5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4DC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 4.16 T7 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2190F13A84424AE2A97E3E7A9E7851F6"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4DD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 13.2 T8 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8D7214ED58E644E4814F81EDA02CD985"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4DE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST LAKEVIEW 345 G1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC400D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_1B820535562E4D78A7FC0640258E7A6E"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4DF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE1 345 G1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#D3AEFB9C80294888BF000AB1E27067C8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4E10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE1 345 G3 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#AA86078BBFD34A21898E5FFC815A49C6"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4E20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE1 345 G4 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#DE82DFED1E3B4B4CB5CB3F02593EF2BA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4E30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE1 345 G5 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_34C38292061547C6B1A716E2A94F9EB2"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4E40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE2 345 G1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC5A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_2FA8B2F356D5416BAA885F3D7062215C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4E60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE2 345 G3 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC580D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#AB763CECE84F4AB2AA2D587537311920"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4E70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE3 345 G1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC60D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_40424E39498545C3928788B4C85AEAB8"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4E80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT BRIGHTON 345 PS S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_0910E610102E488BA072444980E054D4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4E90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT CEYLON 138 T1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_048CA51A420A4C6A909F5299415711D4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4EB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT PARKHILL 138 T1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8435F85BDECC40EF979365709904D6F0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4EC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT PARKHILL 138 T2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBEC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#A0139611B6FE44AE951E210D1FCFC30C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4ED0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT PARKHILL 22 T3 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBF40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#CD88BC5E1FBA4A0BAE6540BDE11D8220"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4EF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT RICHVIEW 138 T1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCE90D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#C72CCE07D00441109A477E2F8B7F62C5"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4F00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT RICHVIEW 138 T2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCEA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#DF22601DBCE24526A794163617C3C10F"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4F10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT RICHVIEW 22 T3 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_5BC1BB9D4268494ABA7FC62144BF543C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4F20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT RICHVIEW 13 T5 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#DD4C8BDA0F7C4EDCAF4BC6E5F81E70AF"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4F40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT GOLDEN 22 T1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD140D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_46F4528005F04A39AE23C148578B510E"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4F50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT JVILLE 138 T1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD1C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_8D11AA77E75C4484BEF50BA0C887C4E3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4FC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer3W NEPOOL EAST KINCARD 345 T2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#DA865F599FC84462A4EC101BD209964C"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4FD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer3W NEPOOL NORT PARKHILL 138 T4 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3348DC8D78544C9FB26AE4CFE8309163"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4FE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer3W NEPOOL NORT RICHVIEW 138 T4 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCF80D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#ECA276DEB8A64F05A11A127F66CB13C6"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4BF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 345 T1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBA50D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#D8868808EBBA4A9C93C8240073FF6A18"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4C00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 138 G1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBB00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_12A739B904834331815078E4D9FC81C3"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4C10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 345 G2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_796D706EE5ED40FE9E1678C1A1AE18F4"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4C30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 138 GCT2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_3487F79EF1A2486DA55D3C37112C9E54"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4C40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 138 GST1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_94A6930D1980478CAB267578F359ADE9"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4C20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST DOUGLAS 138 GCT1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBAF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#B4C450532D0D422DABC0CB4007344B9D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4DB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W ECAR ECAR NANTCOKE 345 G1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCDA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_43B06D6789324E34A4C7C7A6CD440E11"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4E00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE1 345 G2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC4E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#F6DBB2F0277C4F89AAA2B4A2316FAAF2"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4E50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST MOSELLE2 345 G2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC590D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_12ED97266207497FBDFB07C8EC3058A0"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4EA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT CEYLON 138 T2 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBD10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_64B0354FC6684E19AF08A951B1AA367A"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4EE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL NORT PARKHILL 13.2 T5 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBFB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#FFC969B685334345BDC2B94E841E8690"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4F30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL SOUT BVILLE 345 T1 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDD090D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#A9FDFB689D6D4AC18F4497099315996D"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4CB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer2W NEPOOL EAST KINCARD 4.8 T6 S</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDBC10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>S</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_41D933D07A0041999B3FFCD3B3E5C0CE"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE4FF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer3W NEPOOL EAST KINCARD 345 T2 T</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC150D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_29AFA795D3734471A57E1A0E5B7982BD"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE5000D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer3W NEPOOL NORT PARKHILL 138 T4 T</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDC020D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_78565139B6F6464F927804B4E0CA0CDA"/>
  </cim:Terminal>
  <cim:Terminal rdf:ID="_56B490DCE5010D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>Transformer3W NEPOOL NORT RICHVIEW 138 T4 T</cim:IdentifiedObject.pathName>
    <cim:Terminal.ConnectivityNode rdf:resource="#_56B490DCDCFA0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T</cim:IdentifiedObject.name>
    <cim:Terminal.ConductingEquipment rdf:resource="#_7F8B861FEAFA4AC285B3934C43AAAC96"/>
  </cim:Terminal>
  <cim:Substation rdf:ID="_56B490DCDE440D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>CHENAUX</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CHENAUX</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>CHENAUX</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE450D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>CHFALLS</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CHFALLS</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>CHFALLS</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE460D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>HOLDEN</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>HOLDEN</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>HOLDEN</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE470D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HUNTVILL</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>HUNTVILL</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>HUNTVILL</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>HUNTVILL</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE480D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>MARTDALE</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>MARTDALE</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>MARTDALE</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE490D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR NANTCOKE</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>NANTCOKE</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>NANTCOKE</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>NANTCOKE</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE4A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR REDBRIDG</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>REDBRIDG</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>REDBRIDG</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>REDBRIDG</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE2D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DOUGLAS</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>DOUGLAS</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>DOUGLAS</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE2E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>HEARN</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>HEARN</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>HEARN</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE2F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>KINCARD</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>KINCARD</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>KINCARD</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE300D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LAKEVIEW</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>LAKEVIEW</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>LAKEVIEW</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE310D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>MOSELLE1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>MOSELLE1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>MOSELLE1</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE320D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>MOSELLE2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>MOSELLE2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>MOSELLE2</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE330D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>MOSELLE3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>MOSELLE3</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>MOSELLE3</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE340D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>BRIGHTON</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>BRIGHTON</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>BRIGHTON</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE350D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>CEYLON</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CEYLON</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>CEYLON</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE360D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>HANOVER</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>HANOVER</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>HANOVER</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE370D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT MITCHELL</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>MITCHELL</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>MITCHELL</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>MITCHELL</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE380D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>PARKHILL</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>PARKHILL</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>PARKHILL</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE390D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>PICTON</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>PICTON</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>PICTON</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE3A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>RICHVIEW</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>RICHVIEW</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>RICHVIEW</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE3B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>BVILLE</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>BVILLE</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>BVILLE</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE3C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT COBDEN</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>COBDEN</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>COBDEN</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>COBDEN</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE3D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>GOLDEN</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>GOLDEN</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>GOLDEN</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE3E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>JVILLE</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>JVILLE</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>JVILLE</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE3F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>MTOWN</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>MTOWN</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>MTOWN</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE400D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STINSON</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>STINSON</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>STINSON</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>STINSON</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE410D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>STRATFRD</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>STRATFRD</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>STRATFRD</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE420D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>WALDEN</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>WALDEN</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>WALDEN</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:Substation rdf:ID="_56B490DCDE430D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WVILLE</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>WVILLE</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>WVILLE</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>WVILLE</cim:IdentifiedObject.name>
    <cim:Substation.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
  </cim:Substation>
  <cim:GeographicalRegion rdf:ID="_56B490DCDB990D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>ECAR</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>GEO-ECAR</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>ECAR</cim:IdentifiedObject.name>
  </cim:GeographicalRegion>
  <cim:GeographicalRegion rdf:ID="_56B490DCDB980D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>NEPOOL</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>GEO-NEPOOL</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>NEPOOL</cim:IdentifiedObject.name>
  </cim:GeographicalRegion>
  <cim:StaticVarCompensator rdf:ID="_56B490DCE30B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 SVS1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>SVS1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_727C85F744CB4B3FBE8940A4C7F73D08"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-KV-138-SVS-SVS1</cim:IdentifiedObject.description>
    <cim:StaticVarCompensator.inductiveRating>-25</cim:StaticVarCompensator.inductiveRating>
    <cim:StaticVarCompensator.capacitiveRating>50</cim:StaticVarCompensator.capacitiveRating>
    <cim:IdentifiedObject.name>SVS1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:StaticVarCompensator.sVCControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SVCControlMode.voltage"/>
    <cim:StaticVarCompensator.slope>0.0001</cim:StaticVarCompensator.slope>
    <cim:StaticVarCompensator.voltageSetPoint>138.5966</cim:StaticVarCompensator.voltageSetPoint>
  </cim:StaticVarCompensator>
  <cim:ReactiveCapabilityCurve rdf:ID="_3E32A6BDF66444D1A703A41A266C7813">
    <cim:IdentifiedObject.aliasName>BVI1</cim:IdentifiedObject.aliasName>
    <cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:IdentifiedObject.description>MVAR CapabilityCurve</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>BVI1</cim:IdentifiedObject.name>
    <cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.W"/>
    <cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#CurveStyle.straightLineYValues"/>
  </cim:ReactiveCapabilityCurve>
  <cim:ReactiveCapabilityCurve rdf:ID="_4F1793A7C26F4A9C9614604A8EEF77C3">
    <cim:IdentifiedObject.aliasName>CHEN1</cim:IdentifiedObject.aliasName>
    <cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:IdentifiedObject.description>MVAR CapabilityCurve</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>CHEN1</cim:IdentifiedObject.name>
    <cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.W"/>
    <cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#CurveStyle.straightLineYValues"/>
  </cim:ReactiveCapabilityCurve>
  <cim:ReactiveCapabilityCurve rdf:ID="_549EAC08C3E5491EB84C2109FC6D2932">
    <cim:IdentifiedObject.aliasName>CHFA1</cim:IdentifiedObject.aliasName>
    <cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:IdentifiedObject.description>MVAR CapabilityCurve</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>CHFA1</cim:IdentifiedObject.name>
    <cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.W"/>
    <cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#CurveStyle.straightLineYValues"/>
  </cim:ReactiveCapabilityCurve>
  <cim:ReactiveCapabilityCurve rdf:ID="FD80164323994333A6734BD3AA944FAB">
    <cim:IdentifiedObject.aliasName>DOUGG1H</cim:IdentifiedObject.aliasName>
    <cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:IdentifiedObject.description>MVAR CapabilityCurve</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>DOUGG1H</cim:IdentifiedObject.name>
    <cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.W"/>
    <cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#CurveStyle.straightLineYValues"/>
  </cim:ReactiveCapabilityCurve>
  <cim:ReactiveCapabilityCurve rdf:ID="_31A687554EAC4D87AA419F3E65D356F9">
    <cim:IdentifiedObject.aliasName>DOUGG2H</cim:IdentifiedObject.aliasName>
    <cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:IdentifiedObject.description>MVAR CapabilityCurve</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>DOUGG2H</cim:IdentifiedObject.name>
    <cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.W"/>
    <cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#CurveStyle.straightLineYValues"/>
  </cim:ReactiveCapabilityCurve>
  <cim:ReactiveCapabilityCurve rdf:ID="_40DC1EF3D38543B7BFBDA9BF4DA03091">
    <cim:IdentifiedObject.aliasName>HEARG1</cim:IdentifiedObject.aliasName>
    <cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:IdentifiedObject.description>MVAR CapabilityCurve</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>HEARG1</cim:IdentifiedObject.name>
    <cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.W"/>
    <cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#CurveStyle.straightLineYValues"/>
  </cim:ReactiveCapabilityCurve>
  <cim:ReactiveCapabilityCurve rdf:ID="EB45227EC5C244FBB9508517E9269FC7">
    <cim:IdentifiedObject.aliasName>HEARG2</cim:IdentifiedObject.aliasName>
    <cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:IdentifiedObject.description>MVAR CapabilityCurve</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>HEARG2</cim:IdentifiedObject.name>
    <cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.W"/>
    <cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#CurveStyle.straightLineYValues"/>
  </cim:ReactiveCapabilityCurve>
  <cim:ReactiveCapabilityCurve rdf:ID="_438BDB33EEAB4A1BBA3907ABA192F1F9">
    <cim:IdentifiedObject.aliasName>HOLD1</cim:IdentifiedObject.aliasName>
    <cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:IdentifiedObject.description>MVAR CapabilityCurve</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>HOLD1</cim:IdentifiedObject.name>
    <cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.W"/>
    <cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#CurveStyle.straightLineYValues"/>
  </cim:ReactiveCapabilityCurve>
  <cim:ReactiveCapabilityCurve rdf:ID="CD6BC9FDDB4E4A80B64AA5B48A5AAB26">
    <cim:IdentifiedObject.aliasName>LAKEG1H</cim:IdentifiedObject.aliasName>
    <cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:IdentifiedObject.description>MVAR CapabilityCurve</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>LAKEG1H</cim:IdentifiedObject.name>
    <cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.W"/>
    <cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#CurveStyle.straightLineYValues"/>
  </cim:ReactiveCapabilityCurve>
  <cim:ReactiveCapabilityCurve rdf:ID="EEBC5CE996BB40BBA76071A40A35D22C">
    <cim:IdentifiedObject.aliasName>NANT1</cim:IdentifiedObject.aliasName>
    <cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:IdentifiedObject.description>MVAR CapabilityCurve</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>NANT1</cim:IdentifiedObject.name>
    <cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.W"/>
    <cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#CurveStyle.straightLineYValues"/>
  </cim:ReactiveCapabilityCurve>
  <cim:ReactiveCapabilityCurve rdf:ID="F5FEB07EEB68443091EEB7CBD3C0010A">
    <cim:IdentifiedObject.aliasName>WVI1</cim:IdentifiedObject.aliasName>
    <cim:Curve.y2Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:IdentifiedObject.description>MVAR CapabilityCurve</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>WVI1</cim:IdentifiedObject.name>
    <cim:Curve.xUnit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.W"/>
    <cim:Curve.y1Unit rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#UnitSymbol.VAr"/>
    <cim:Curve.curveStyle rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#CurveStyle.straightLineYValues"/>
  </cim:ReactiveCapabilityCurve>
  <cim:EquivalentNetwork rdf:ID="_56B490DCF26A0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>THOREAU</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.name>THOREAU</cim:IdentifiedObject.name>
  </cim:EquivalentNetwork>
  <cim:CurveData rdf:ID="_56B490DCEB5D0D1FE04014AC92606106">
    <cim:CurveData.xvalue>0</cim:CurveData.xvalue>
    <cim:CurveData.y2value>400</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_31A687554EAC4D87AA419F3E65D356F9"/>
    <cim:CurveData.y1value>-200</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB5E0D1FE04014AC92606106">
    <cim:CurveData.xvalue>624.5</cim:CurveData.xvalue>
    <cim:CurveData.y2value>300</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_31A687554EAC4D87AA419F3E65D356F9"/>
    <cim:CurveData.y1value>-160</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB5F0D1FE04014AC92606106">
    <cim:CurveData.xvalue>800</cim:CurveData.xvalue>
    <cim:CurveData.y2value>0</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_31A687554EAC4D87AA419F3E65D356F9"/>
    <cim:CurveData.y1value>0</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB630D1FE04014AC92606106">
    <cim:CurveData.xvalue>0</cim:CurveData.xvalue>
    <cim:CurveData.y2value>300</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#FD80164323994333A6734BD3AA944FAB"/>
    <cim:CurveData.y1value>-300</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB640D1FE04014AC92606106">
    <cim:CurveData.xvalue>894.427</cim:CurveData.xvalue>
    <cim:CurveData.y2value>200</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#FD80164323994333A6734BD3AA944FAB"/>
    <cim:CurveData.y1value>-200</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB650D1FE04014AC92606106">
    <cim:CurveData.xvalue>1200</cim:CurveData.xvalue>
    <cim:CurveData.y2value>0</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#FD80164323994333A6734BD3AA944FAB"/>
    <cim:CurveData.y1value>0</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB6C0D1FE04014AC92606106">
    <cim:CurveData.xvalue>0</cim:CurveData.xvalue>
    <cim:CurveData.y2value>150</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:CurveData.y1value>-175</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB6D0D1FE04014AC92606106">
    <cim:CurveData.xvalue>447.2136</cim:CurveData.xvalue>
    <cim:CurveData.y2value>100</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:CurveData.y1value>-150</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB6E0D1FE04014AC92606106">
    <cim:CurveData.xvalue>600</cim:CurveData.xvalue>
    <cim:CurveData.y2value>0</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:CurveData.y1value>0</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB6F0D1FE04014AC92606106">
    <cim:CurveData.xvalue>0</cim:CurveData.xvalue>
    <cim:CurveData.y2value>150</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#EB45227EC5C244FBB9508517E9269FC7"/>
    <cim:CurveData.y1value>-175</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB700D1FE04014AC92606106">
    <cim:CurveData.xvalue>447.2136</cim:CurveData.xvalue>
    <cim:CurveData.y2value>100</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#EB45227EC5C244FBB9508517E9269FC7"/>
    <cim:CurveData.y1value>-150</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB710D1FE04014AC92606106">
    <cim:CurveData.xvalue>600</cim:CurveData.xvalue>
    <cim:CurveData.y2value>0</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#EB45227EC5C244FBB9508517E9269FC7"/>
    <cim:CurveData.y1value>0</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB750D1FE04014AC92606106">
    <cim:CurveData.xvalue>0</cim:CurveData.xvalue>
    <cim:CurveData.y2value>900</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#CD6BC9FDDB4E4A80B64AA5B48A5AAB26"/>
    <cim:CurveData.y1value>-900</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB760D1FE04014AC92606106">
    <cim:CurveData.xvalue>624.5</cim:CurveData.xvalue>
    <cim:CurveData.y2value>400</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#CD6BC9FDDB4E4A80B64AA5B48A5AAB26"/>
    <cim:CurveData.y1value>-400</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB770D1FE04014AC92606106">
    <cim:CurveData.xvalue>800</cim:CurveData.xvalue>
    <cim:CurveData.y2value>20</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#CD6BC9FDDB4E4A80B64AA5B48A5AAB26"/>
    <cim:CurveData.y1value>-20</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB780D1FE04014AC92606106">
    <cim:CurveData.xvalue>0</cim:CurveData.xvalue>
    <cim:CurveData.y2value>600</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_3E32A6BDF66444D1A703A41A266C7813"/>
    <cim:CurveData.y1value>-480</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB790D1FE04014AC92606106">
    <cim:CurveData.xvalue>670.8204</cim:CurveData.xvalue>
    <cim:CurveData.y2value>485</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_3E32A6BDF66444D1A703A41A266C7813"/>
    <cim:CurveData.y1value>-460</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB7A0D1FE04014AC92606106">
    <cim:CurveData.xvalue>900</cim:CurveData.xvalue>
    <cim:CurveData.y2value>0</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_3E32A6BDF66444D1A703A41A266C7813"/>
    <cim:CurveData.y1value>0</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB7B0D1FE04014AC92606106">
    <cim:CurveData.xvalue>0</cim:CurveData.xvalue>
    <cim:CurveData.y2value>115</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#F5FEB07EEB68443091EEB7CBD3C0010A"/>
    <cim:CurveData.y1value>-185</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB7C0D1FE04014AC92606106">
    <cim:CurveData.xvalue>759.9342</cim:CurveData.xvalue>
    <cim:CurveData.y2value>150</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#F5FEB07EEB68443091EEB7CBD3C0010A"/>
    <cim:CurveData.y1value>-150</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB7D0D1FE04014AC92606106">
    <cim:CurveData.xvalue>1000</cim:CurveData.xvalue>
    <cim:CurveData.y2value>0</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#F5FEB07EEB68443091EEB7CBD3C0010A"/>
    <cim:CurveData.y1value>0</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB7E0D1FE04014AC92606106">
    <cim:CurveData.xvalue>0</cim:CurveData.xvalue>
    <cim:CurveData.y2value>135</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_4F1793A7C26F4A9C9614604A8EEF77C3"/>
    <cim:CurveData.y1value>-100</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB7F0D1FE04014AC92606106">
    <cim:CurveData.xvalue>983.6158</cim:CurveData.xvalue>
    <cim:CurveData.y2value>150</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_4F1793A7C26F4A9C9614604A8EEF77C3"/>
    <cim:CurveData.y1value>-150</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB800D1FE04014AC92606106">
    <cim:CurveData.xvalue>1300</cim:CurveData.xvalue>
    <cim:CurveData.y2value>0</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_4F1793A7C26F4A9C9614604A8EEF77C3"/>
    <cim:CurveData.y1value>0</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB810D1FE04014AC92606106">
    <cim:CurveData.xvalue>0</cim:CurveData.xvalue>
    <cim:CurveData.y2value>550</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_549EAC08C3E5491EB84C2109FC6D2932"/>
    <cim:CurveData.y1value>-275</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB820D1FE04014AC92606106">
    <cim:CurveData.xvalue>624.4998</cim:CurveData.xvalue>
    <cim:CurveData.y2value>500</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_549EAC08C3E5491EB84C2109FC6D2932"/>
    <cim:CurveData.y1value>-250</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB830D1FE04014AC92606106">
    <cim:CurveData.xvalue>800</cim:CurveData.xvalue>
    <cim:CurveData.y2value>0</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_549EAC08C3E5491EB84C2109FC6D2932"/>
    <cim:CurveData.y1value>0</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB840D1FE04014AC92606106">
    <cim:CurveData.xvalue>0</cim:CurveData.xvalue>
    <cim:CurveData.y2value>1650</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_438BDB33EEAB4A1BBA3907ABA192F1F9"/>
    <cim:CurveData.y1value>-825</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB850D1FE04014AC92606106">
    <cim:CurveData.xvalue>1609.348</cim:CurveData.xvalue>
    <cim:CurveData.y2value>1500</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_438BDB33EEAB4A1BBA3907ABA192F1F9"/>
    <cim:CurveData.y1value>-750</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB860D1FE04014AC92606106">
    <cim:CurveData.xvalue>2200</cim:CurveData.xvalue>
    <cim:CurveData.y2value>0</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#_438BDB33EEAB4A1BBA3907ABA192F1F9"/>
    <cim:CurveData.y1value>0</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB870D1FE04014AC92606106">
    <cim:CurveData.xvalue>0</cim:CurveData.xvalue>
    <cim:CurveData.y2value>825</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#EEBC5CE996BB40BBA76071A40A35D22C"/>
    <cim:CurveData.y1value>-385</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB880D1FE04014AC92606106">
    <cim:CurveData.xvalue>804.6738</cim:CurveData.xvalue>
    <cim:CurveData.y2value>750</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#EEBC5CE996BB40BBA76071A40A35D22C"/>
    <cim:CurveData.y1value>-350</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:CurveData rdf:ID="_56B490DCEB890D1FE04014AC92606106">
    <cim:CurveData.xvalue>1100</cim:CurveData.xvalue>
    <cim:CurveData.y2value>0</cim:CurveData.y2value>
    <cim:CurveData.CurveSchedule rdf:resource="#EEBC5CE996BB40BBA76071A40A35D22C"/>
    <cim:CurveData.y1value>0</cim:CurveData.y1value>
  </cim:CurveData>
  <cim:SubGeographicalRegion rdf:ID="_56B490DCDB9D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR</cim:IdentifiedObject.pathName>
    <cim:SubGeographicalRegion.Region rdf:resource="#_56B490DCDB990D1FE04014AC92606106"/>
    <cim:IdentifiedObject.aliasName>ECAR</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>SUBGEO-ECARECAR</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>ECAR</cim:IdentifiedObject.name>
  </cim:SubGeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_56B490DCDB9A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST</cim:IdentifiedObject.pathName>
    <cim:SubGeographicalRegion.Region rdf:resource="#_56B490DCDB980D1FE04014AC92606106"/>
    <cim:IdentifiedObject.aliasName>EAST</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>SUBGEO-NEPOOLEAST</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>EAST</cim:IdentifiedObject.name>
  </cim:SubGeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_56B490DCDB9B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT</cim:IdentifiedObject.pathName>
    <cim:SubGeographicalRegion.Region rdf:resource="#_56B490DCDB980D1FE04014AC92606106"/>
    <cim:IdentifiedObject.aliasName>NORT</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>SUBGEO-NEPOOLNORT</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>NORT</cim:IdentifiedObject.name>
  </cim:SubGeographicalRegion>
  <cim:SubGeographicalRegion rdf:ID="_56B490DCDB9C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT</cim:IdentifiedObject.pathName>
    <cim:SubGeographicalRegion.Region rdf:resource="#_56B490DCDB980D1FE04014AC92606106"/>
    <cim:IdentifiedObject.aliasName>SOUT</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>SUBGEO-NEPOOLSOUT</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>SOUT</cim:IdentifiedObject.name>
  </cim:SubGeographicalRegion>
  <cim:Breaker rdf:ID="_56B490DCDF400D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 145149</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>145149</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-CBTYP-CB-CB-145149</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>145149</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF410D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 146148</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>146148</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-CBTYP-CB-CB-146148</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>146148</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF420D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 147148</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>147148</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-CBTYP-CB-CB-147148</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>147148</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF460D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 149150</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>149150</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-CBTYP-CB-CB-149150</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>149150</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF450D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 149151</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>149151</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-CBTYP-CB-CB-149151</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>149151</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF430D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 149CNVB</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>149CNVB</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-CBTYP-CB-CB-149CNVB</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>149CNVB</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF440D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345 149CNVT</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>149CNVT</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-CBTYP-CB-CB-149CNVT</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>149CNVT</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF470D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 152154</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>152154</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-CBTYP-CB-CB-152154</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>152154</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF4A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 153154</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>153154</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-CBTYP-CB-CB-153154</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>153154</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF480D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 153CNVB</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>153CNVB</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-CBTYP-CB-CB-153CNVB</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>153CNVB</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF490D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 153CNVT</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>153CNVT</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-CBTYP-CB-CB-153CNVT</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>153CNVT</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF4C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 154155</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>154155</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-CBTYP-CB-CB-154155</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>154155</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF4B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 154156</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>154156</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-CBTYP-CB-CB-154156</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>154156</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF4D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 157159</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>157159</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-CBTYP-CB-CB-157159</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>157159</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF4F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 159160</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>159160</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-CBTYP-CB-CB-159160</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>159160</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF4E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 159161</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>159161</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-CBTYP-CB-CB-159161</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>159161</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF520D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 163159</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>163159</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-CBTYP-CB-CB-163159</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>163159</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF500D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 171159</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>171159</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-CBTYP-CB-CB-171159</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>171159</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF510D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 172159</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>172159</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-CBTYP-CB-CB-172159</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>172159</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF530D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HUNTVILL 345 163164</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>163164</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HUNTVILL-CBTYP-CB-CB-163164</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>163164</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE90D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF540D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 165169</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>165169</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-CBTYP-LS-CB-165169</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>165169</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF550D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 166170</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>166170</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-CBTYP-LS-CB-166170</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>166170</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF570D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 169170</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>169170</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-CBTYP-CB-CB-169170</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>169170</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF560D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 169173</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>169173</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-CBTYP-CB-CB-169173</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>169173</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF580D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 170179</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>170179</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-CBTYP-CB-CB-170179</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>170179</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF590D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 173175</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>173175</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-CBTYP-CB-CB-173175</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>173175</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF5A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 174176</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>174176</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-CBTYP-CB-CB-174176</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>174176</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF5C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 175176</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>175176</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-CBTYP-CB-CB-175176</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>175176</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF5B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 175177</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>175177</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-CBTYP-MOS-CB-175177</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>175177</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF5D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 176178</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>176178</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-CBTYP-MOS-CB-176178</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>176178</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF5E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 179174</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>179174</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-CBTYP-CB-CB-179174</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>179174</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF600D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR NANTCOKE 345 182183</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>182183</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-NANTCOKE-CBTYP-CB-CB-182183</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>182183</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE70D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF5F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR NANTCOKE 345 182184</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>182184</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-NANTCOKE-CBTYP-CB-CB-182184</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>182184</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE70D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF610D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR REDBRIDG 345 185187</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>185187</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-REDBRIDG-CBTYP-CB-CB-185187</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>185187</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE60D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF620D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR REDBRIDG 345 186187</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>186187</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-REDBRIDG-CBTYP-CB-CB-186187</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>186187</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE60D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE510D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 400401</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>400401</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-CB-CB-400401</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>400401</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE560D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 401402</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>401402</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-CB-CB-401402</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>401402</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE550D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 401403</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>401403</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-CB-CB-401403</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>401403</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE540D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 401404</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>401404</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-CB-CB-401404</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>401404</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE530D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 401405</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>401405</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-CB-CB-401405</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>401405</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE520D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 401406</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>401406</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-CB-CB-401406</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>401406</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE4B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 1011</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1011</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-LS-CB-1011</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>1011</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE4C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 1112</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1112</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-CB-CB-1112</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>1112</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE4E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 1311</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1311</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-CB-CB-1311</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>1311</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE4D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 1312</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1312</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-CB-CB-1312</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>1312</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE4F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 1314</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1314</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-LS-CB-1314</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>1314</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE500D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345 1516</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1516</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-CBTYP-CB-CB-1516</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>1516</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE5E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 14 701702</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>701702</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-CBTYP-LS-CB-701702</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>701702</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE5F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 14 703704</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>703704</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-CBTYP-LS-CB-703704</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>703704</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE570D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 1720</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1720</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-CBTYP-LS-CB-1720</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>1720</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE580D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 1819</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1819</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-CBTYP-LS-CB-1819</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>1819</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE5B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 2021</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>2021</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-CBTYP-CB-CB-2021</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>2021</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE5A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 2022</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>2022</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-CBTYP-CB-CB-2022</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>2022</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE590D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 2023</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>2023</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-CBTYP-CB-CB-2023</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>2023</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE5D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 2122</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>2122</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-CBTYP-CB-CB-2122</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>2122</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE5C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345 2123</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>2123</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-CBTYP-CB-CB-2123</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>2123</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEB40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 12.5 D2D3</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>D2D3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-D2D3</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>D2D3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE270D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEB70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 12.5 DRECFDR4</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DRECFDR4</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREC-CB-DRECFDR4</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DRECFDR4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE270D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEB50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 12.5 DREGFDR4</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREGFDR4</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREG-CB-DREGFDR4</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREGFDR4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE270D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEB60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 12.5 LSFDR4</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LSFDR4</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-LS-CB-LSFDR4</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LSFDR4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE270D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDECA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D23D24</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>D23D24</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-D23D24</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>D23D24</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEC90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D23D27</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>D23D27</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-D23D27</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>D23D27</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEC80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 D23D30</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>D23D30</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-D23D30</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>D23D30</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDED10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 DRECNTP1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DRECNTP1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREC-CB-DRECNTP1</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DRECNTP1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDED20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 DRECNTP2</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DRECNTP2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREC-CB-DRECNTP2</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DRECNTP2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDED30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 DRECNTP3</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DRECNTP3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREC-CB-DRECNTP3</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DRECNTP3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDECB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 DREGNTP1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREGNTP1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREG-CB-DREGNTP1</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREGNTP1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDECD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 DREGNTP2</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREGNTP2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREG-CB-DREGNTP2</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREGNTP2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDECF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 DREGNTP3</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREGNTP3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREG-CB-DREGNTP3</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREGNTP3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDECC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 LSNTP1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LSNTP1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-LS-CB-LSNTP1</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LSNTP1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDECE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 LSNTP2</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LSNTP2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-LS-CB-LSNTP2</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LSNTP2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDED00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 LSNTP3</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LSNTP3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-LS-CB-LSNTP3</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LSNTP3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEB20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 14 705706</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>705706</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-705706</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>705706</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1F0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE660D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 601603</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>601603</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-601603</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>601603</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE670D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 602603</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>602603</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-602603</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>602603</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEB00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 603604</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>603604</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-603604</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>603604</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEAF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 603605</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>603605</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-603605</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>603605</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEC00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 25 D10D11</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>D10D11</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-D10D11</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>D10D11</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0B0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEC30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 25 DRECFDR34</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DRECFDR34</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREC-CB-DRECFDR34</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DRECFDR34</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0B0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEC10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 25 DREGFDR34</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREGFDR34</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREG-CB-DREGFDR34</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREGFDR34</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0B0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEC20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 25 LSFDR34</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LSFDR34</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-LS-CB-LSFDR34</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LSFDR34</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0B0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE600D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 2426</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>2426</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-2426</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>2426</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE610D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 2526</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>2526</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-2526</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>2526</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE650D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 2627</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>2627</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-2627</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>2627</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE640D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 2628</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>2628</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-2628</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>2628</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE630D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 26D1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>26D1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-26D1</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>26D1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE620D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345 26D22</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>26D22</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-26D22</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>26D22</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEB90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 D18D19</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>D18D19</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-D18D19</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>D18D19</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEB80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 D6D7</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>D6D7</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-D6D7</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>D6D7</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEBF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 DRECFDR123</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DRECFDR123</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREC-CB-DRECFDR123</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DRECFDR123</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEBE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 DRECFDR13</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DRECFDR13</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREC-CB-DRECFDR13</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DRECFDR13</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEBC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 DREGFDR123</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREGFDR123</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREG-CB-DREGFDR123</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREGFDR123</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEBA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 DREGFDR13</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREGFDR13</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREG-CB-DREGFDR13</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREGFDR13</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEBD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 LSFDR123</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LSFDR123</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-LS-CB-LSFDR123</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LSFDR123</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEBB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 LSFDR13</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LSFDR13</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-LS-CB-LSFDR13</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LSFDR13</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEC40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.8 D14D15</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>D14D15</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-CB-CB-D14D15</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>D14D15</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE280D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEC70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.8 DRECFDR37</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DRECFDR37</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREC-CB-DRECFDR37</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DRECFDR37</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE280D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEC50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.8 DREGFDR37</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREGFDR37</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DREG-CB-DREGFDR37</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREGFDR37</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE280D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEC60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.8 LSFDR37</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LSFDR37</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-LS-CB-LSFDR37</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LSFDR37</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE280D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDED40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 2931</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>2931</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-CBTYP-LS-CB-2931</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>2931</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDED50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 3032</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3032</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-CBTYP-LS-CB-3032</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3032</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDED70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 3132</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3132</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-CBTYP-CB-CB-3132</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3132</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDED60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 3133</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3133</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-CBTYP-CB-CB-3133</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3133</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDED80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 3234</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3234</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-CBTYP-CB-CB-3234</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3234</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDED90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 3335</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3335</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-CBTYP-CB-CB-3335</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3335</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEDA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 3436</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3436</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-CBTYP-CB-CB-3436</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3436</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEDC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 3536</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3536</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-CBTYP-CB-CB-3536</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3536</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEDB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 3537</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3537</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-CBTYP-MOS-CB-3537</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3537</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEDD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 3638</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3638</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-CBTYP-MOS-CB-3638</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3638</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEE30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 501500</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>501500</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-501500</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>501500</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEE20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 502504</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>502504</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-502504</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>502504</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEE10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 502506</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>502506</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-502506</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>502506</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEE00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 502508</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>502508</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-502508</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>502508</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEDF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 502510</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>502510</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-502510</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>502510</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEDE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 502512</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>502512</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-502512</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>502512</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEE40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 503502</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>503502</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-503502</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>503502</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEEA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 503504</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>503504</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-503504</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>503504</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEE90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 503506</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>503506</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-503506</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>503506</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEE80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 503508</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>503508</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-503508</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>503508</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEE70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 503510</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>503510</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-503510</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>503510</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEE60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 503512</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>503512</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-CB-CB-503512</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>503512</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEE50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345 503514</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>503514</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-CBTYP-LS-CB-503514</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>503514</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEEF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 515516</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>515516</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-CBTYP-LS-CB-515516</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>515516</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEEE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 517518</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>517518</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-CBTYP-CB-CB-517518</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>517518</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEED0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 517519</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>517519</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-CBTYP-CB-CB-517519</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>517519</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEEC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 517521</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>517521</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-CBTYP-CB-CB-517521</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>517521</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEEB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 517523</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>517523</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-CBTYP-CB-CB-517523</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>517523</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEF20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 518519</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>518519</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-CBTYP-CB-CB-518519</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>518519</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEF10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 518521</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>518521</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-CBTYP-CB-CB-518521</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>518521</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEF00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 518523</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>518523</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-CBTYP-CB-CB-518523</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>518523</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEF30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345 518525</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>518525</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-CBTYP-LS-CB-518525</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>518525</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE680D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345 526527</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>526527</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE3-CBTYP-LS-CB-526527</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>526527</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFD0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEF70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345 528529</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>528529</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE3-CBTYP-CB-CB-528529</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>528529</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFD0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEF60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345 528530</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>528530</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE3-CBTYP-CB-CB-528530</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>528530</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFD0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEF50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345 529530</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>529530</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE3-CBTYP-CB-CB-529530</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>529530</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFD0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEF40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345 529532</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>529532</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE3-CBTYP-CB-CB-529532</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>529532</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFD0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE690D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345 3940</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3940</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-BRIGHTON-CBTYP-CB-CB-3940</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3940</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE6A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345 4143</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>4143</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-BRIGHTON-CBTYP-CB-CB-4143</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>4143</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE6B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345 4243</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>4243</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-BRIGHTON-CBTYP-CB-CB-4243</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>4243</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE6C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345 4344</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>4344</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-BRIGHTON-CBTYP-CB-CB-4344</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>4344</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE710D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 404406</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>404406</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-CBTYP-CB-CB-404406</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>404406</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE720D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 405406</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>405406</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-CBTYP-CB-CB-405406</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>405406</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE750D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 406407</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>406407</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-CBTYP-CB-CB-406407</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>406407</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE740D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 406408</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>406408</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-CBTYP-CB-CB-406408</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>406408</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE730D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 406409</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>406409</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-CBTYP-CB-CB-406409</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>406409</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE6D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 345 4547</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>4547</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-CBTYP-CB-CB-4547</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>4547</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFB0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE6E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 345 4647</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>4647</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-CBTYP-CB-CB-4647</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>4647</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFB0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE700D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 345 4748</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>4748</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-CBTYP-CB-CB-4748</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>4748</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFB0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE6F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 345 4750</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>4750</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-CBTYP-CB-CB-4750</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>4750</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFB0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE760D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 5156</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5156</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-LS-CB-5156</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>5156</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE770D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 5257</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5257</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-LS-CB-5257</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>5257</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE780D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 5358</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5358</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-LS-CB-5358</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>5358</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE790D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 5459</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5459</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-LS-CB-5459</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>5459</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE7A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 5560</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5560</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-LS-CB-5560</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>5560</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE7C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 5657</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5657</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-CB-CB-5657</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>5657</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE7B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 5661</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5661</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-CB-CB-5661</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>5661</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE7D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 5758</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5758</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-CB-CB-5758</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>5758</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE7E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 5859</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5859</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-CB-CB-5859</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>5859</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE7F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 5960</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5960</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-CB-CB-5960</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>5960</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE810D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 6160</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>6160</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-CB-CB-6160</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>6160</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE800D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 6162</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>6162</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-CBTYP-LS-CB-6162</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>6162</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE820D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT MITCHELL 345 6366</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>6366</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-MITCHELL-CBTYP-CB-CB-6366</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>6366</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF90D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE830D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT MITCHELL 345 6466</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>6466</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-MITCHELL-CBTYP-CB-CB-6466</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>6466</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF90D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE840D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT MITCHELL 345 6566</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>6566</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-MITCHELL-CBTYP-CB-CB-6566</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>6566</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF90D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE9F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 3W13</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W13</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-3W13</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W13</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEA10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 3W37</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W37</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-3W37</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W37</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEA00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 3W45</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W45</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-3W45</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W45</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEA20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 3W66</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W66</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-3W66</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W66</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEAB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 DREC7861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC7861</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DREC-CB-DREC7861</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC7861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEAC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 DREC7862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC7862</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DREC-CB-DREC7862</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC7862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEAD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 DREC7863</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC7863</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DREC-CB-DREC7863</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC7863</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEAE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 DREC7864</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC7864</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DREC-CB-DREC7864</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC7864</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEA30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 DREG7861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG7861</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DREG-CB-DREG7861</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG7861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEA50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 DREG7862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG7862</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DREG-CB-DREG7862</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG7862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEA70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 DREG7863</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG7863</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DREG-CB-DREG7863</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG7863</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEA90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 DREG7864</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG7864</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DREG-CB-DREG7864</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG7864</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEA40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 LS7861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS7861</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-LS-CB-LS7861</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS7861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEA60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 LS7862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS7862</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-LS-CB-LS7862</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS7862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEA80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 LS7863</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS7863</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-LS-CB-LS7863</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS7863</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEAA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 LS7864</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS7864</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-LS-CB-LS7864</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS7864</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE8D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 410412</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>410412</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-410412</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>410412</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE8E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 411412</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>411412</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-411412</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>411412</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE920D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 412413</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>412413</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-412413</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>412413</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE910D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 412414</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>412414</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-412414</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>412414</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE900D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 412415</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>412415</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-412415</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>412415</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE8F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 412D1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>412D1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-412D1</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>412D1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE930D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 421412</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>421412</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-421412</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>421412</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE940D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 422412</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>422412</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-422412</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>422412</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE950D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 423412</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>423412</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-423412</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>423412</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE960D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 424412</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>424412</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-424412</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>424412</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE9D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 14 709710</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>709710</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-709710</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>709710</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1B0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE970D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 607609</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>607609</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-607609</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>607609</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE990D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 608610</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>608610</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-608610</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>608610</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE980D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 608611</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>608611</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-608611</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>608611</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE850D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 6769</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>6769</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-6769</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>6769</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE860D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 6869</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>6869</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-6869</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>6869</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE880D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 6970</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>6970</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-6970</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>6970</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE870D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 6971</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>6971</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-6971</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>6971</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE8A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 6972</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>6972</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-MOS-CB-6972</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>6972</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE890D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 6974</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>6974</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-MOS-CB-6974</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>6974</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE8B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 7669</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>7669</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-7669</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>7669</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDE8C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 7869</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>7869</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-CB-CB-7869</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>7869</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF630D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 7679</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>7679</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PICTON-CBTYP-LS-CB-7679</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>7679</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF640D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 7780</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>7780</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PICTON-CBTYP-LS-CB-7780</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>7780</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF650D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 7881</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>7881</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PICTON-CBTYP-LS-CB-7881</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>7881</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF670D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 7980</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>7980</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PICTON-CBTYP-CB-CB-7980</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>7980</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF660D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 7982</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>7982</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PICTON-CBTYP-CB-CB-7982</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>7982</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF680D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 8081</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>8081</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PICTON-CBTYP-CB-CB-8081</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>8081</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF6A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 8281</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>8281</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PICTON-CBTYP-CB-CB-8281</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>8281</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF7F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 3W25</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W25</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-3W25</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W25</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF800D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 3W71</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W71</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-3W71</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W71</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF830D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 DREC9861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC9861</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-DREC-CB-DREC9861</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC9861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF860D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 DREC9862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC9862</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-DREC-CB-DREC9862</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC9862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF810D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 DREG9861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG9861</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-DREG-CB-DREG9861</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG9861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF840D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 DREG9862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG9862</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-DREG-CB-DREG9862</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG9862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF820D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 LS9861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS9861</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-LS-CB-LS9861</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS9861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF850D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 LS9862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS9862</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-LS-CB-LS9862</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS9862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF730D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 416418</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>416418</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-416418</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>416418</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF740D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 417418</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>417418</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-417418</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>417418</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF780D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 418419</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>418419</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-418419</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>418419</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF770D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 418420</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>418420</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-418420</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>418420</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF760D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 418421</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>418421</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-418421</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>418421</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF750D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138 418D1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>418D1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-418D1</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>418D1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE070D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF7D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 14 711712</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>711712</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-711712</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>711712</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1A0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF790D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 22 613614</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>613614</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-613614</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>613614</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF7B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 22 615616</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>615616</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-615616</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>615616</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF6B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 8486</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>8486</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-8486</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>8486</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF6C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 8586</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>8586</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-8586</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>8586</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF700D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 8687</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>8687</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-8687</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>8687</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF6F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 8688</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>8688</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-8688</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>8688</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF6E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 8689</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>8689</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-MOS-CB-8689</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>8689</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF6D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 8691</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>8691</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-MOS-CB-8691</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>8691</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF710D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 9386</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>9386</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-9386</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>9386</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF720D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 9486</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>9486</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-CB-CB-9486</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>9486</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF8B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 14 713714</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>713714</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-BVILLE-CBTYP-CB-CB-713714</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>713714</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF8D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 14 714715</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>714715</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-BVILLE-CBTYP-CB-CB-714715</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>714715</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF8C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 14 714716</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>714716</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-BVILLE-CBTYP-CB-CB-714716</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>714716</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF870D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 345 9396</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>9396</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-BVILLE-CBTYP-CB-CB-9396</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>9396</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF50D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF880D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 345 9496</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>9496</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-BVILLE-CBTYP-CB-CB-9496</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>9496</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF50D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF890D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 345 9596</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>9596</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-BVILLE-CBTYP-CB-CB-9596</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>9596</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF50D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF8A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 345 9697</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>9697</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-BVILLE-CBTYP-CB-CB-9697</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>9697</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF50D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF900D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT COBDEN 345 100101</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>100101</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-COBDEN-CBTYP-CB-CB-100101</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>100101</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF40D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF8E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT COBDEN 345 98101</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>98101</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-COBDEN-CBTYP-CB-CB-98101</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>98101</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF40D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF8F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT COBDEN 345 99101</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>99101</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-COBDEN-CBTYP-CB-CB-99101</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>99101</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF40D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF960D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 22 618619</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>618619</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-GOLDEN-CBTYP-CB-CB-618619</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>618619</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF950D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 22 618620</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>618620</cim:IdentifiedObject.aliasName>
