    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-GOLDEN-CBTYP-CB-CB-618620</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>618620</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF910D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 345 102104</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>102104</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-GOLDEN-CBTYP-CB-CB-102104</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>102104</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF30D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF920D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 345 103104</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>103104</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-GOLDEN-CBTYP-CB-CB-103104</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>103104</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF30D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF930D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 345 104105</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>104105</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-GOLDEN-CBTYP-CB-CB-104105</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>104105</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF30D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF9E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 422424</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>422424</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-CBTYP-CB-CB-422424</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>422424</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF9F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 423425</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>423425</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-CBTYP-CB-CB-423425</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>423425</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDFA10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 424425</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>424425</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-CBTYP-CB-CB-424425</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>424425</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDFA00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 424426</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>424426</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-CBTYP-CB-CB-424426</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>424426</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDFA20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 425427</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>425427</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-CBTYP-CB-CB-425427</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>425427</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF980D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 106108</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>106108</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-CBTYP-CB-CB-106108</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>106108</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF990D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 107108</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>107108</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-CBTYP-CB-CB-107108</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>107108</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF9A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 108109</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>108109</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-CBTYP-CB-CB-108109</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>108109</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF9B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 110112</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>110112</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-CBTYP-CB-CB-110112</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>110112</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF9C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 111112</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>111112</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-CBTYP-CB-CB-111112</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>111112</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF9D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345 112113</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>112113</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-CBTYP-CB-CB-112113</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>112113</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEFD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D2D3</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>D2D3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-CB-CB-D2D3</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>D2D3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEFC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D2D6</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>D2D6</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-CB-CB-D2D6</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>D2D6</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEFB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 D2D9</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>D2D9</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-CB-CB-D2D9</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>D2D9</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF040D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 DRECNTP4</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DRECNTP4</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-DREC-CB-DRECNTP4</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DRECNTP4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF050D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 DRECNTP5</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DRECNTP5</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-DREC-CB-DRECNTP5</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DRECNTP5</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF060D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 DRECNTP6</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DRECNTP6</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-DREC-CB-DRECNTP6</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DRECNTP6</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEFE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 DREGNTP4</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREGNTP4</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-DREG-CB-DREGNTP4</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREGNTP4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF020D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 DREGNTP5</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREGNTP5</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-DREG-CB-DREGNTP5</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREGNTP5</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF000D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 DREGNTP6</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREGNTP6</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-DREG-CB-DREGNTP6</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREGNTP6</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEFF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 LSNTP4</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LSNTP4</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-LS-CB-LSNTP4</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LSNTP4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF030D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 LSNTP5</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LSNTP5</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-LS-CB-LSNTP5</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LSNTP5</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF010D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 LSNTP6</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LSNTP6</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-LS-CB-LSNTP6</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LSNTP6</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEF80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14 717718</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>717718</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-CB-CB-717718</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>717718</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEFA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14 719720</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>719720</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-CB-CB-719720</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>719720</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDEF90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14 719721</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>719721</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-CB-CB-719721</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>719721</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDFA30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 114117</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>114117</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-CB-CB-114117</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>114117</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDFA40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 115117</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>115117</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-CB-CB-115117</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>115117</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDFA50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 116117</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>116117</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-CB-CB-116117</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>116117</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDFA60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 117D1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>117D1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-CB-CB-117D1</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>117D1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF070D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STINSON 345 121122</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>121122</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-STINSON-CBTYP-CB-CB-121122</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>121122</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF00D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF080D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STINSON 345 123122</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>123122</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-STINSON-CBTYP-CB-CB-123122</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>123122</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF00D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF090D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345 123126</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>123126</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-STRATFRD-CBTYP-LS-CB-123126</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>123126</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF0A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345 124127</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>124127</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-STRATFRD-CBTYP-LS-CB-124127</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>124127</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF0B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345 125128</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>125128</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-STRATFRD-CBTYP-LS-CB-125128</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>125128</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF0C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345 126127</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>126127</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-STRATFRD-CBTYP-CB-CB-126127</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>126127</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF0D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345 127128</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>127128</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-STRATFRD-CBTYP-CB-CB-127128</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>127128</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF200D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 3W109</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W109</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-3W109</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W109</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF210D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 3W119</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W119</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-3W119</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W119</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF240D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 3W45</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W45</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-3W45</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W45</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF1D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 3W53</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W53</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-3W53</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W53</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF220D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 3W56</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W56</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-3W56</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W56</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF230D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 3W62</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W62</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-3W62</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W62</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF1E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 3W70</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W70</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-3W70</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W70</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF1F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 3W87</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3W87</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-3W87</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>3W87</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF270D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREC5861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC5861</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREC-CB-DREC5861</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC5861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF360D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREC5862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC5862</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREC-CB-DREC5862</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC5862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF370D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREC5863</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC5863</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREC-CB-DREC5863</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC5863</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF380D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREC5864</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC5864</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREC-CB-DREC5864</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC5864</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF390D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREC5865</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC5865</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREC-CB-DREC5865</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC5865</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF3A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREC5866</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC5866</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREC-CB-DREC5866</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC5866</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF3B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREC5867</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC5867</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREC-CB-DREC5867</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC5867</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF3C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREC5868</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREC5868</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREC-CB-DREC5868</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREC5868</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF260D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREG5861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG5861</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREG-CB-DREG5861</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG5861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF290D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREG5862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG5862</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREG-CB-DREG5862</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG5862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF2B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREG5863</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG5863</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREG-CB-DREG5863</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG5863</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF2D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREG5864</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG5864</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREG-CB-DREG5864</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG5864</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF2F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREG5865</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG5865</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREG-CB-DREG5865</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG5865</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF310D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREG5866</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG5866</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREG-CB-DREG5866</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG5866</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF330D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREG5867</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG5867</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREG-CB-DREG5867</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG5867</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF350D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 DREG5868</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>DREG5868</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-DREG-CB-DREG5868</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>DREG5868</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF250D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 LS5861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS5861</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-LS-CB-LS5861</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS5861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF280D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 LS5862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS5862</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-LS-CB-LS5862</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS5862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF2A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 LS5863</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS5863</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-LS-CB-LS5863</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS5863</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF2C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 LS5864</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS5864</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-LS-CB-LS5864</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS5864</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF2E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 LS5865</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS5865</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-LS-CB-LS5865</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS5865</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF300D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 LS5866</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS5866</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-LS-CB-LS5866</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS5866</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF320D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 LS5867</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS5867</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-LS-CB-LS5867</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS5867</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF340D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 LS5868</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LS5868</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-LS-CB-LS5868</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>LS5868</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF1B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 14 722723</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>722723</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-722723</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>722723</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE170D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF1C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 14 724725</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>724725</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-724725</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>724725</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE170D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF0E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 129132</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>129132</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-LS-CB-129132</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>129132</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF0F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 130133</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>130133</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-LS-CB-130133</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>130133</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF100D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 131134</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>131134</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-LS-CB-131134</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>131134</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF120D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 132133</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>132133</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-132133</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>132133</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF110D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 132135</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>132135</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-132135</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>132135</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF130D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 133134</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>133134</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-133134</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>133134</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF140D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 134136</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>134136</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-134136</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>134136</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF150D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 135137</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>135137</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-135137</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>135137</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF160D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 136138</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>136138</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-136138</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>136138</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF170D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 137138</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>137138</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-137138</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>137138</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF180D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 137139</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>137139</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-MOS-CB-137139</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>137139</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF190D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 138140</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>138140</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-MOS-CB-138140</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>138140</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF1A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345 138D1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>138D1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-CBTYP-CB-CB-138D1</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>138D1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF3D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WVILLE 345 141143</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>141143</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WVILLE-CBTYP-CB-CB-141143</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>141143</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDED0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF3E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WVILLE 345 142143</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>142143</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WVILLE-CBTYP-CB-CB-142143</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>142143</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDED0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:Breaker rdf:ID="_56B490DCDF3F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WVILLE 345 143144</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>143144</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WVILLE-CBTYP-CB-CB-143144</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>143144</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDED0D1FE04014AC92606106"/>
    <cim:Breaker.ratedCurrent>1000</cim:Breaker.ratedCurrent>
  </cim:Breaker>
  <cim:RegulationSchedule rdf:ID="_07ACF6EB82DB42F28554A49D18B6B2F9">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_63EED3BC93434526A3DF04DD4FEEFD9D">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_8920CB06E7634ED9AB7C689E14800331">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="DEE073501DF64D85A0F7D4464C91B96C">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="D1D61F1747494557A898C402FE27301A">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_18EACE8F29D64FE8812EEB21F564F89A">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_52007B5BBE0B4834B963823125EFFC96">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_2C40F4F13601452F94C5C6087652D1E4">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="B78456B4493E4A28AF3A8D79EBA28551">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_68394071772F40419312FC96EEE1EE28">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="AB7A24AFB3224679BA63B2606C595D11">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="ACF7B1C4D53A4B12BA016ADAF0503973">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="D1502D7046214784B0E054C44514DD65">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_6954CB907CF14D50B24CC7C2177BBF3F">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_85381992E867403FB4E3CC295CECD6BD">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_28CE5F36398F4CDC86ED68F85B3C07A1">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_52DDB97BC3CC443484B491B84176D81C">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_0F26146579184C12B921B0E264F97F7D">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_61EE28980E3C470EA2EBA050EE3A7BC4">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_5FFF0757481748458463AFF9550DCB5E">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_5F7AB06AE88A4EF687F5B4D281508589">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="C99E5B9485C14A7898E5C25AC82C2790">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_40C2AC35CFC1421FB7B6DDD100823F27">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_0A8F0D18F0DF4FD89E84F60166058655">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="D2E543D9D7A24B3EA2D228092F70F626">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_0802AD225EFD43128A6F200B4986F370">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_010C99F26DA04A81A270850B62F0DF1A">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_41C6F664FCC84198AC1744CA09708201">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_743E945B01C0442F96CEFCACD4633FE4">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="F9F1FAD9F13245F1AE42FAEE4CEA0711">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="BC8841AB7FC94981B744803206ECCB2C">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_66DB90CFC72C4244AE3DC4D353BA9239">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_15FE7E56B69B4FD9A7247E4CAB059B68">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_9456B309E6494040B194C45399C50D67">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_3BFE108A5CD94F299F26823E9DABB1B9">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="FD4E022B3ECB40A8A33ADB8D1955DBB2">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_3D02BDDEDD6D4B8981E82F9BF6ED6388">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_620DB5D3E6FB4D51A055866A976B7D8C">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_95DC288436DB4FE080D25CD37D51F97B">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="B771133FEA6F4A45874C907049F0264F">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="_45671683D9154DCD93706DB7F48A9014">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="BEFC9AE2ABD545319CBC4B1868B52014">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="E5CD93092763418F8B9864D221EB2ABB">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:RegulationSchedule rdf:ID="B9A7F324AE9E45CCB3C9EDEE763193D8">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:IdentifiedObject.name>NEW</cim:IdentifiedObject.name>
  </cim:RegulationSchedule>
  <cim:ConformLoadGroup rdf:ID="_56B490DCE2DE0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>ECAR</cim:IdentifiedObject.aliasName>
    <cim:LoadGroup.SubLoadArea rdf:resource="#C46E4D9DA97D489191617251A80D7E21"/>
    <cim:IdentifiedObject.name>ECAR</cim:IdentifiedObject.name>
  </cim:ConformLoadGroup>
  <cim:ConformLoadGroup rdf:ID="_56B490DCE2D80D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>INDUS1</cim:IdentifiedObject.aliasName>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_0D39F05B64BA4CFD8D56F62A71060F4B"/>
    <cim:IdentifiedObject.name>INDUS1</cim:IdentifiedObject.name>
  </cim:ConformLoadGroup>
  <cim:ConformLoadGroup rdf:ID="_56B490DCE2DA0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>MIX1</cim:IdentifiedObject.aliasName>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_0D39F05B64BA4CFD8D56F62A71060F4B"/>
    <cim:IdentifiedObject.name>MIX1</cim:IdentifiedObject.name>
  </cim:ConformLoadGroup>
  <cim:ConformLoadGroup rdf:ID="_56B490DCE2DC0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>NORTH</cim:IdentifiedObject.aliasName>
    <cim:LoadGroup.SubLoadArea rdf:resource="#A5D4FBCA07C64D0FA368291D2D00CDCD"/>
    <cim:IdentifiedObject.name>NORTH</cim:IdentifiedObject.name>
  </cim:ConformLoadGroup>
  <cim:ConformLoadGroup rdf:ID="_56B490DCE2D90D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>RESID1</cim:IdentifiedObject.aliasName>
    <cim:LoadGroup.SubLoadArea rdf:resource="#_0D39F05B64BA4CFD8D56F62A71060F4B"/>
    <cim:IdentifiedObject.name>RESID1</cim:IdentifiedObject.name>
  </cim:ConformLoadGroup>
  <cim:ConformLoadGroup rdf:ID="_56B490DCE2DD0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>SOUTH</cim:IdentifiedObject.aliasName>
    <cim:LoadGroup.SubLoadArea rdf:resource="#A5D4FBCA07C64D0FA368291D2D00CDCD"/>
    <cim:IdentifiedObject.name>SOUTH</cim:IdentifiedObject.name>
  </cim:ConformLoadGroup>
  <cim:LoadResponseCharacteristic rdf:ID="D4B4131528A64670A86112D229842AB7">
    <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
    <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
    <cim:IdentifiedObject.name>PQ</cim:IdentifiedObject.name>
    <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
    <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  </cim:LoadResponseCharacteristic>
  <cim:VoltageLimit rdf:ID="_02A8BDE63844416394BE135C9081D13B">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_016F5276D4BB46FAB7B2517C1B9306DC"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>155</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>379.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_2607A4E5A66D4572B03F561596902AD8">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_016F5276D4BB46FAB7B2517C1B9306DC"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>155</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>310.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_2F437182C586468680CCB021A74747EB">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#C4B8663F3E5A442DB416D20F65CABA28"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>379.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_694A1097C07049E98F82815050474A9F">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#C4B8663F3E5A442DB416D20F65CABA28"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>310.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_35D293AB8FB649839B5653EDE4DFAFFB">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5B29840E0ECD4E108A8530DD01B502EF"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>164</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>379.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_175DEDAEAE234047B56F0E91C3CE7C8C">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_5B29840E0ECD4E108A8530DD01B502EF"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>164</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>310.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_63C6C4CF0BB5475FB2D5D0D51928EBC6">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BB72DD9A71534A519C9B0109948CFA30"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>177</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>379.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8B71EA7656704E049141FCADAC7BA3B7">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BB72DD9A71534A519C9B0109948CFA30"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>177</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>310.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_271D7448C1F4403E899065AC45FE08DC">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8C26B8C0B3E9419093D4F82AE9BB0DE1"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>178</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>379.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_94BDF293833149348FE883E502A656CF">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8C26B8C0B3E9419093D4F82AE9BB0DE1"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>178</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>310.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="C8EF4FF5661B4D7AA024146CAE72895A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#D5C93F7184DF40C198FCCF5CD946E880"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>183</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>379.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_5ED683D41A0E44D79BD51489FB7A5425">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#D5C93F7184DF40C198FCCF5CD946E880"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>183</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>310.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_14AA696DF38C4AFAA1B691BBD6439E36">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_285BA51ADCF241099E224893D5C5F415"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>402</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>124.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_645AC5628CC44D1F895B3C64F60710D9">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_285BA51ADCF241099E224893D5C5F415"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>402</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>151.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="EAC11F8C198740F2975AF7D4B7299A79">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7C9235B9A6464F258D84964A67E7777B"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>426</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>151.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="CDCC8F20451147B19375B94F204D45C7">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7C9235B9A6464F258D84964A67E7777B"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>426</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>124.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="E5BF1C88C2A4488F9C22AC241E99071F">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#FEAC8572EB1C430AACAE556B3F1BE66A"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>427</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>124.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="E549479EC0E6469CA5558C9729D73768">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#FEAC8572EB1C430AACAE556B3F1BE66A"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>427</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>151.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_1C2E43F9D36D43B18D196BF9FE5C1C61">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#F4681921ED0A4444A27E4E9E8F0FC5D3"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>310.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="BA99600F905247A7A706E91618F51F76">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#F4681921ED0A4444A27E4E9E8F0FC5D3"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>379.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="C3F48A268AC44165B1F25E1354137468">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#B26134EB140848A6B450B62F9A80BD5E"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5861</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="AB9AAD209BBB496C8841855F6E5CB3F6">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#B26134EB140848A6B450B62F9A80BD5E"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5861</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="C47EAB0B96EC4603836A414233D2A174">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1E8CA54F56824AED9228AF254C04821E"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5862</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_2ED056200C9744EEB8813D2C8FFD0A5B">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1E8CA54F56824AED9228AF254C04821E"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5862</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_892AE1A36F934F8E97B1B422B3E70DFC">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#B28C0F983D514E43BF3CD90C520C0699"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5863</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_722A75E71D374836A80A849804110139">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#B28C0F983D514E43BF3CD90C520C0699"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5863</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="C2C2649D41C345B6AA219548B4597B11">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#D7894B24835E49269E222AFC27473DCC"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5864</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="C092F38F0AE54A7F9FBC76FBD69D034A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#D7894B24835E49269E222AFC27473DCC"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5864</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_0C5F676C5AC74AD08803998DC7C6AB02">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#DC22B961F41D4D3CB58DA243368768CB"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5865</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8194877FD406459DB1E6775E754B5715">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#DC22B961F41D4D3CB58DA243368768CB"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5865</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_877D2FD34E1C49158C6BC6FC47DAAF2F">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#E1E5268E93D548B088462D7E464093D3"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5866</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_00E2237A40B54289B1F1FEBAC8552188">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#E1E5268E93D548B088462D7E464093D3"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5866</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_158D0B0259C84DDC816964A7A72D7BDA">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#B247033A506442368FA587FF6757C61A"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5867</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_84894FD50A064EEC923A924336B5B259">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#B247033A506442368FA587FF6757C61A"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5867</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_89423F6C226047BF924D8C65FB7A7757">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#C2DBA4659F26417AA482B9B29AB1AD0D"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5868</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="BB6F5732D49D40FA80C9A45159307311">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#C2DBA4659F26417AA482B9B29AB1AD0D"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>5868</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="A9B47B3A0D1944AEB32183C587750093">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2F72BB7197D8491687C3CC58E4786C97"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>19.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_00B2EF3F46144A0DBE54A28910EF4277">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2F72BB7197D8491687C3CC58E4786C97"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>24.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_3E6E60F700E14747AA261AA0A61A2FA3">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2C9DC80153DF4592889C615FD75A7A71"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>24.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_57849550610649A5B759BBE3CB804EC6">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2C9DC80153DF4592889C615FD75A7A71"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>19.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_04F4141A8AF544959216F5C1EED886C3">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4F448CA18F3D4EB48FD7F6D90896C785"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>609</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>24.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="E499923ED52C42B3B9B258CC848707E8">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4F448CA18F3D4EB48FD7F6D90896C785"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>609</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>19.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_395D659BA8764CAD92EE9E84DF8F70CF">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#EE6B74C734B543DD8FF0D65AAC7122DD"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>610</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>24.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="E50080D4D0E44747AFF12B46E6914F8F">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#EE6B74C734B543DD8FF0D65AAC7122DD"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>610</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>19.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="F4CB0DFBEBAF41FB8D9EF0455FAE38D5">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_830CC44F48FD4D169E0F22A1F38CEE33"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>19.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="E4F21E228F374810A8CE74C9A212BB6C">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_830CC44F48FD4D169E0F22A1F38CEE33"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>24.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_27CC7F2CAC284148BF24BAD2ACFA142C">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_23A4B61A18EE4831ADFB1B9C0A2FFF7A"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>614</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>24.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8B50F41411CF4443BDF673EA46A238AE">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_23A4B61A18EE4831ADFB1B9C0A2FFF7A"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>614</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>19.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_34914E23AAE343AEAFE7C419183BC570">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#AD2FC9EFB3854977869BD7FF765708D1"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>616</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>24.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_4ABAC28985234DEBAA7AA1FFDE842DE8">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#AD2FC9EFB3854977869BD7FF765708D1"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>616</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>19.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_4602EFB937C84C099AD0F769AF895070">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#C916D18602D6448EBECCA06040534972"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>619</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>24.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_6CD8D494E5C04EBDABD37406FE0A76FF">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#C916D18602D6448EBECCA06040534972"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>619</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>19.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_983AC6C378A446CCA0441B91B3731050">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4F84D01487D54B73AF966FB403F0200E"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>379.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="FB3DF9DFDEC546ED871E9A2975B16D98">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4F84D01487D54B73AF966FB403F0200E"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>310.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="F3412147B70D484F9863C08FD7FE1772">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_458278C9A8FA4836AB144E1106DDC977"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>620</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>24.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_70D098208D1E4237951511798FD9587B">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_458278C9A8FA4836AB144E1106DDC977"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>620</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>19.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="DAE1B7A3F06E4516BAF0C44B9AD5046D">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0C752BD301A34D588163847913D92FFE"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>706</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>12.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="A203EB3A086E4E80AB29C4E1F3A4C592">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0C752BD301A34D588163847913D92FFE"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>706</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>15.18</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_4D4AB2BD4E334210A2D9A525A962664C">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_602571B621084D72AEFDB2C3B4A9679C"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>708</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>151.8</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_1FCA17FDF8844CF7BF37AF5A023D3F0E">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_602571B621084D72AEFDB2C3B4A9679C"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>708</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>124.2</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_9560E5DAAB7D45F5B822672FE5F8879A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#C482D3E90C2C4747B35296717E2F041F"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>710</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>12.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_0CFCECA5FBA84FBD8EEC6D7E8E0915AD">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#C482D3E90C2C4747B35296717E2F041F"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>710</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>15.18</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_1DEC0DCD61EA4281A3AF90B513D9155A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#D27501EF245744D8B467DC4BC8DCF0F1"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>712</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>15.18</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="F6B6D65A769D480E90BFC78693AE5ADD">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#D27501EF245744D8B467DC4BC8DCF0F1"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>712</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>12.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_2BDEF29A93C84E1989B7CEA16A6E7502">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4C634CE558A04366BB568D2B1AA2AB38"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>715</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>12.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8225EC69D4FA499387572A1C9521D46A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4C634CE558A04366BB568D2B1AA2AB38"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>715</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>15.18</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_1EE52D065CF44702A2489CD72BF8AE2C">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#CB55EEAFE22B428FB1DA769DD60FE94B"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>718</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>15.18</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_02A37A0A7DED4F1EB738D2004F1947FC">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#CB55EEAFE22B428FB1DA769DD60FE94B"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>718</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>12.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_1813AF93A62D4DFFBA47C803CF802354">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7BC1880CA2BB426DB22BAF7313B3FCCC"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>720</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>15.18</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_573CCBC7D3664AD29BC715B147CBBD65">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7BC1880CA2BB426DB22BAF7313B3FCCC"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>720</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>12.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_456B24C3FC694DA38D843004C096F636">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#CC53E5989CBD4510BD351682EC84FAA7"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>721</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>15.18</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="E8B19E3354FF4843ACF275174D4C067C">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#CC53E5989CBD4510BD351682EC84FAA7"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>721</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>12.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_1CF41168E7A34012A0D6089749570607">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_84A4AA7400A7498499D9B453E169C07B"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>723</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>12.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_65A1ACE692134776A5D619F92D0BE6D8">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_84A4AA7400A7498499D9B453E169C07B"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>723</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>15.18</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_67213B31B9E94E81B36DC90EAB481936">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3B6EA690E08E4DB38898A6405AE18A43"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>725</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>15.18</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_6CE000DD76B641F4BE0A1F91E3E148ED">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3B6EA690E08E4DB38898A6405AE18A43"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>725</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>12.42</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="FFBF0FBA51094F3589A970E695118D82">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_528F713DF40D46A4A92634456DEAC16C"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>7861</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="D4D1EC22D0E643B6908BBA94CE79F12D">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_528F713DF40D46A4A92634456DEAC16C"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>7861</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_63882C9156074B789126FAF660B92041">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#FF06B1A586EF40ACA2644EF45CF7B3F4"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>7862</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="F7329418FF0548F6B95A79ECAD31E998">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#FF06B1A586EF40ACA2644EF45CF7B3F4"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>7862</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="CB310406E83545F9BDD4B94446128DF2">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BE831BAD057C46B3A16782A40A2BB0C6"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>7863</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_87EEE93F5810472CA5F06F6E32247CC5">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BE831BAD057C46B3A16782A40A2BB0C6"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>7863</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_51E1A9F674304D3D949ADC653C56EE04">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2195EE5510BB4C03B6A20573059CF739"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>7864</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_6229BCF5EB144459A5279B905389A81C">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2195EE5510BB4C03B6A20573059CF739"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>7864</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="A79E6D7A138641859418FF264E494997">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#FF7B947B229D4552BC63CC856047C5D9"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>310.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_79842AC4EA2F497DA67227C70A6FA293">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#FF7B947B229D4552BC63CC856047C5D9"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>379.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_74C82255B8E44B69BD55E7E97FC2B4B6">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_498933D6FBD64853AF449202EB84DC44"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>9861</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_13389DBBCE5C48F7A9DC965D6815820F">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_498933D6FBD64853AF449202EB84DC44"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>9861</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_3BA527BC9A08455B8602B16ABD6A7A2D">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6DBC638A7F5046E2A9E22A94F586D852"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>9862</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_0D400AA263184AB28FC91256CBF9F4D0">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6DBC638A7F5046E2A9E22A94F586D852"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>9862</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_79D6169AF6C14A89AA26F7E0F0E3E369">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BE0318EC62084A42AD4D6E5665F856AA"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>FDR123</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>3.744</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_40D9165BE65C4AD1802B84AA4322079B">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BE0318EC62084A42AD4D6E5665F856AA"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>FDR123</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>4.576</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_7815AEA7F49E4CF4A9464FC8EFCA6810">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0FA6D6B2FAB54B5E816C86EE07A2F66F"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>FDR13</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>4.576</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="F09790491F264C048F109AB1B432D7DD">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0FA6D6B2FAB54B5E816C86EE07A2F66F"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>FDR13</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>3.744</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_5FB085AC323A4B8881EAD4922337A12F">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_86A42C598B7F41B2B11A1530BCFB1BE1"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>FDR34</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>22.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_3F4A5C621726440C9A5ACD1E083CD550">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_86A42C598B7F41B2B11A1530BCFB1BE1"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>FDR34</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>27.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="DF4FA7A343E546FF9A8D17B31B3BC635">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4B845B1D38B7427887F3BEAAD6B4F41E"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>FDR37</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>4.32</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_6FE419F8B9974AF48629D22938777F2F">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4B845B1D38B7427887F3BEAAD6B4F41E"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>FDR37</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>5.28</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_75B27015123C40DAA0176083B4AFF976">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#D1FFB492BE974A0F800EBD3DDC802589"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>FDR4</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>13.75</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="B784D549607F4D5888A1755B377EF1F3">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#D1FFB492BE974A0F800EBD3DDC802589"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>FDR4</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.25</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="A4647F8B3C4642D8A5A522694E3B3F37">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4AF0037F888F4AA68D24E49DC2FAB769"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>LAKEVIEW_FDR38</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>310.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_605812F1D8D54926A3A3F3698E8EE408">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4AF0037F888F4AA68D24E49DC2FAB769"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>LAKEVIEW_FDR38</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>379.5</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="CFB371C9C14B42A895935D77F00994E7">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_107006443CB741C9BB47B36B4CE34920"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP1</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_80C222BC1A724BAB94260DFC2E67D62D">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_107006443CB741C9BB47B36B4CE34920"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP1</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="EC53B83B450348C1ADF5E209DFDE493F">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_91DCB4BDFC824D2190986111F4552901"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP2</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="DBBC5D0E73F94D91A880DB8BB31E34FF">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_91DCB4BDFC824D2190986111F4552901"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP2</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_52E877E97FC9455A946262635DAB0DEB">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7A02B75B5A6042B88C48C88FC1115EE2"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP3</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="D572313D49194EA89ED010EC653F4998">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_7A02B75B5A6042B88C48C88FC1115EE2"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP3</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_9376FC1FCBFD45D3951D720B94747F97">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#AB1FED05B47646F083DA07965FBB94FA"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP4</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="A3522F6C27204F0493F36993D9D05279">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#AB1FED05B47646F083DA07965FBB94FA"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP4</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8C347E892F754BC799A6E8B672B5DDE2">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_085417779B204E0D9642AC6A2E145CC7"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP5</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_5E29CC2DF059468C963B7A307F6F48B7">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_085417779B204E0D9642AC6A2E145CC7"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP5</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_72208FA5D50E4E83A953FBBAAFB0FC31">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#EFBE34900105418E8A9C3619E67E4188"/>
    <cim:OperationalLimit.type>High1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP6</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>14.52</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:VoltageLimit rdf:ID="_8B0D0C4D426D413D88E5ED9AF08F3A24">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#EFBE34900105418E8A9C3619E67E4188"/>
    <cim:OperationalLimit.type>Low1</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>NTP6</cim:IdentifiedObject.name>
    <cim:VoltageLimit.value>11.88</cim:VoltageLimit.value>
  </cim:VoltageLimit>
  <cim:StationSupply rdf:ID="_56B490DCE99C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 14 G1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>CO-NEPOOL-DV-EAST-ST-HEARN-KV-14-AUX-G1</cim:IdentifiedObject.aliasName>
    <cim:EnergyConsumer.qfixedPct>0</cim:EnergyConsumer.qfixedPct>
    <cim:IdentifiedObject.description>StationSupply</cim:IdentifiedObject.description>
    <cim:EnergyConsumer.pfixedPct>0</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>6</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>4</cim:EnergyConsumer.qfixed>
  </cim:StationSupply>
  <cim:StationSupply rdf:ID="_56B490DCE99D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 14 G2</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>CO-NEPOOL-DV-EAST-ST-HEARN-KV-14-AUX-G2</cim:IdentifiedObject.aliasName>
    <cim:EnergyConsumer.qfixedPct>0</cim:EnergyConsumer.qfixedPct>
    <cim:IdentifiedObject.description>StationSupply</cim:IdentifiedObject.description>
    <cim:EnergyConsumer.pfixedPct>0</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>6</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>4</cim:EnergyConsumer.qfixed>
  </cim:StationSupply>
  <cim:RegulatingControl rdf:ID="BA6BCCF6934847FD92416C88F00BC16F">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE49C0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_18EACE8F29D64FE8812EEB21F564F89A"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_52349056AEE942E1834E7A1D27AC518B">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4D70D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_5FFF0757481748458463AFF9550DCB5E"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_032492E9906C4F05B7A76F8A14708734">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4BC0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_6954CB907CF14D50B24CC7C2177BBF3F"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_550514A0105F4E14977913C2FE514972">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4D40D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_52DDB97BC3CC443484B491B84176D81C"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_13F2EEFD5F9A49B9AA51FF8692096E47">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCF2790D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_0A8F0D18F0DF4FD89E84F60166058655"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_7874CDD0B55A4626BC73B7DB550439EE">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4A30D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_52007B5BBE0B4834B963823125EFFC96"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="B4B30523BD934BF4BC1347CD36A456CA">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4D70D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#D1502D7046214784B0E054C44514DD65"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="BCE3951890BC40D78C10FC51F8509309">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE3C10D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#D2E543D9D7A24B3EA2D228092F70F626"/>
    <cim:IdentifiedObject.name>C1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="EBACCC7CDE844102B2A4472CC2728333">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE3B00D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_41C6F664FCC84198AC1744CA09708201"/>
    <cim:IdentifiedObject.name>C1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="DFBC6CBF3B754236AE8299FB08F8B6EB">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE3B00D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_3D02BDDEDD6D4B8981E82F9BF6ED6388"/>
    <cim:IdentifiedObject.name>C2</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_887E123D69AF405FA84B55C27497CB65">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE38B0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#BC8841AB7FC94981B744803206ECCB2C"/>
    <cim:IdentifiedObject.name>C21</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_8FB4C17F4A68499B952CD3F31AD8E5C5">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE38B0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_66DB90CFC72C4244AE3DC4D353BA9239"/>
    <cim:IdentifiedObject.name>C22</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_8461FF85BD8B451C85357797571DD1CB">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE38B0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#F9F1FAD9F13245F1AE42FAEE4CEA0711"/>
    <cim:IdentifiedObject.name>C23</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_182BAABB9EF64DE48F7C485AEBC4217F">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE38B0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_15FE7E56B69B4FD9A7247E4CAB059B68"/>
    <cim:IdentifiedObject.name>C24</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_53EA766C6D394356A622225E3D0A0AB4">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE38B0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_010C99F26DA04A81A270850B62F0DF1A"/>
    <cim:IdentifiedObject.name>C25</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_0642977E66C841C5A1ED5E28AFEA61E0">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE38B0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_3BFE108A5CD94F299F26823E9DABB1B9"/>
    <cim:IdentifiedObject.name>C26</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_0CCC8A691EF04805B1B96511D98C1F57">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE3C20D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_95DC288436DB4FE080D25CD37D51F97B"/>
    <cim:IdentifiedObject.name>C3</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="F920C7D756B14E289473CA05D5E32C6B">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE38B0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_743E945B01C0442F96CEFCACD4633FE4"/>
    <cim:IdentifiedObject.name>C3</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="E94ADF97F2724B0F97979A752BEACD07">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE3B00D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_9456B309E6494040B194C45399C50D67"/>
    <cim:IdentifiedObject.name>C3</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_279776519585484E927810DA79903A97">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE3C20D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_0802AD225EFD43128A6F200B4986F370"/>
    <cim:IdentifiedObject.name>C4</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_6E720ADAFCB5445CBE195D268AFBBD44">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE38B0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_620DB5D3E6FB4D51A055866A976B7D8C"/>
    <cim:IdentifiedObject.name>C4</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="FAD4CFD7DDFB47C3BD75A0777D169495">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE3C20D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#FD4E022B3ECB40A8A33ADB8D1955DBB2"/>
    <cim:IdentifiedObject.name>C5</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_74E4B93765FE4D03AB3F9CF81828AFB5">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4C20D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_85381992E867403FB4E3CC295CECD6BD"/>
    <cim:IdentifiedObject.name>CT1_COMB_CYC</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_3F4F5EEAC3AD482A9D96C8577BE5F150">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4C30D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#C99E5B9485C14A7898E5C25AC82C2790"/>
    <cim:IdentifiedObject.name>CT2_COMB_CYC</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="F7B16720BA8A48018B8D5E42B14EFB08">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4B00D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#ACF7B1C4D53A4B12BA016ADAF0503973"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="ABD0BE23AEB24CD2A0DAAD791FE36E18">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4A80D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_8920CB06E7634ED9AB7C689E14800331"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_3EC00303053E4E2E8208E26F74967935">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4C00D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#D1D61F1747494557A898C402FE27301A"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="E754DB8D582540EEB97777AD9F6F9085">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE48E0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_61EE28980E3C470EA2EBA050EE3A7BC4"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="D759935FA1D6491D815C5637DC3B43A6">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4AD0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_28CE5F36398F4CDC86ED68F85B3C07A1"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="C0222FE3AFFB44348BD41F379E7B138E">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4AE0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_2C40F4F13601452F94C5C6087652D1E4"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_628F0B3A01574828AF4C48BCE747E82D">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE48F0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_68394071772F40419312FC96EEE1EE28"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_02F5E30DAB8F4215A6817C9BCDAFFD02">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE48A0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_0F26146579184C12B921B0E264F97F7D"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_3F1E737B8DA3433E8F3A3B9A6026EC37">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4A90D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_07ACF6EB82DB42F28554A49D18B6B2F9"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_1AAB200B282144A3B34A247C52122831">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4AA0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_5F7AB06AE88A4EF687F5B4D281508589"/>
    <cim:IdentifiedObject.name>G3</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_58621801E6BA41D0A65BA4099F6D9A32">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4AF0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#AB7A24AFB3224679BA63B2606C595D11"/>
    <cim:IdentifiedObject.name>G3</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="F5716288A36542638E193CFE9947D0C2">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4AB0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#DEE073501DF64D85A0F7D4464C91B96C"/>
    <cim:IdentifiedObject.name>G4</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_77884E2956C541D7A51BEA1121BB8B51">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4AC0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#B78456B4493E4A28AF3A8D79EBA28551"/>
    <cim:IdentifiedObject.name>G5</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_6438CF6846A247DA913789C4079F620B">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4DE0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#B9A7F324AE9E45CCB3C9EDEE763193D8"/>
    <cim:IdentifiedObject.name>GEN1_GENERATOR</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="D73601E65276477585B0043B6216E076">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE3CF0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_45671683D9154DCD93706DB7F48A9014"/>
    <cim:IdentifiedObject.name>Primary</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_5E95FE91860049B8982195E6BCBBF739">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE3D50D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#BEFC9AE2ABD545319CBC4B1868B52014"/>
    <cim:IdentifiedObject.name>Primary</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_813044F5661E4FF9BDFBC6F0E1B1AD3F">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4BB0D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#B771133FEA6F4A45874C907049F0264F"/>
    <cim:IdentifiedObject.name>Primary</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="B67AADB5C5BC49F09B3A8598367011B8">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE3D40D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#E5CD93092763418F8B9864D221EB2ABB"/>
    <cim:IdentifiedObject.name>Primary</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_74B1E1B7051B419AA93BF4B9DC34C563">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE4C40D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_40C2AC35CFC1421FB7B6DDD100823F27"/>
    <cim:IdentifiedObject.name>ST_COMB_CYC</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:RegulatingControl rdf:ID="_727C85F744CB4B3FBE8940A4C7F73D08">
    <cim:RegulatingControl.Terminal rdf:resource="#_56B490DCE3760D1FE04014AC92606106"/>
    <cim:RegulatingControl.RegulationSchedule rdf:resource="#_63EED3BC93434526A3DF04DD4FEEFD9D"/>
    <cim:IdentifiedObject.name>SVS1</cim:IdentifiedObject.name>
  </cim:RegulatingControl>
  <cim:LoadArea rdf:ID="_4945A4B0C514482EAFAE556420B14981">
    <cim:IdentifiedObject.description>From EAST LDAREA renamed to TopEAST</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>TEAST</cim:IdentifiedObject.name>
  </cim:LoadArea>
  <cim:LoadArea rdf:ID="_9E970ED2541B41639BD79A3A68DBA618">
    <cim:IdentifiedObject.description>From ECAR LDAREA renamed to TopECAR</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>TECAR</cim:IdentifiedObject.name>
  </cim:LoadArea>
  <cim:LoadArea rdf:ID="_262D0664378548708973903CD390770C">
    <cim:IdentifiedObject.description>From WEST LDAREA renamed to TopWEST</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>TWEST</cim:IdentifiedObject.name>
  </cim:LoadArea>
  <cim:ConformLoadSchedule rdf:ID="_3A2FEDEF26E14EC089583C9847F6CE26">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:ConformLoadSchedule.ConformLoadGroup rdf:resource="#_56B490DCE2DE0D1FE04014AC92606106"/>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:SeasonDayTypeSchedule.DayType rdf:resource="#_8A8EAEFAE75D4E95A702516A7F6E6485"/>
    <cim:IdentifiedObject.name>ECAR</cim:IdentifiedObject.name>
  </cim:ConformLoadSchedule>
  <cim:ConformLoadSchedule rdf:ID="BF002A6F5E294D0CAEACA75FD19A586A">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:ConformLoadSchedule.ConformLoadGroup rdf:resource="#_56B490DCE2D80D1FE04014AC92606106"/>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:SeasonDayTypeSchedule.DayType rdf:resource="#_8A8EAEFAE75D4E95A702516A7F6E6485"/>
    <cim:IdentifiedObject.name>INDUS1</cim:IdentifiedObject.name>
  </cim:ConformLoadSchedule>
  <cim:ConformLoadSchedule rdf:ID="_4F3423907296408A89E23AF80CCFD009">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:ConformLoadSchedule.ConformLoadGroup rdf:resource="#_56B490DCE2DA0D1FE04014AC92606106"/>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:SeasonDayTypeSchedule.DayType rdf:resource="#_8A8EAEFAE75D4E95A702516A7F6E6485"/>
    <cim:IdentifiedObject.name>MIX1</cim:IdentifiedObject.name>
  </cim:ConformLoadSchedule>
  <cim:ConformLoadSchedule rdf:ID="_633F2EAA32F44598B99F0563D7D20D04">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:ConformLoadSchedule.ConformLoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:SeasonDayTypeSchedule.DayType rdf:resource="#_8A8EAEFAE75D4E95A702516A7F6E6485"/>
    <cim:IdentifiedObject.name>NORTH</cim:IdentifiedObject.name>
  </cim:ConformLoadSchedule>
  <cim:ConformLoadSchedule rdf:ID="_0EE46F77CCBC4626B7C091E2DC979C6F">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:ConformLoadSchedule.ConformLoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:SeasonDayTypeSchedule.DayType rdf:resource="#_8A8EAEFAE75D4E95A702516A7F6E6485"/>
    <cim:IdentifiedObject.name>RESID1</cim:IdentifiedObject.name>
  </cim:ConformLoadSchedule>
  <cim:ConformLoadSchedule rdf:ID="E05927C9631E418E9D60A8C4B985826E">
    <cim:RegularIntervalSchedule.timeStep>1</cim:RegularIntervalSchedule.timeStep>
    <cim:ConformLoadSchedule.ConformLoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:BasicIntervalSchedule.startTime>11/10/2099 12:00:00 AM</cim:BasicIntervalSchedule.startTime>
    <cim:RegularIntervalSchedule.endTime>11/10/2009 12:23:59 AM</cim:RegularIntervalSchedule.endTime>
    <cim:SeasonDayTypeSchedule.DayType rdf:resource="#_8A8EAEFAE75D4E95A702516A7F6E6485"/>
    <cim:IdentifiedObject.name>SOUTH</cim:IdentifiedObject.name>
  </cim:ConformLoadSchedule>
  <cim:ConformLoad rdf:ID="_56B490DCE29D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345 155</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>155</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DE0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>87.6226</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>415.7874</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>155</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE29C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 160</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>160</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DE0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>463.9627</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>2049.226</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE29B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HUNTVILL 345 164</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>164</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DE0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>51.19703</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>382.3833</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>164</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE29A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 177</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>177</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DE0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>16.95384</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>128.5802</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>177</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2990D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345 178</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>178</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DE0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>14.60385</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>129.4195</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>178</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2980D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR NANTCOKE 345 183</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>183</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DE0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>49.85442</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>526.2386</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>183</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE70D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2650D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138 402</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>402</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D80D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>194.3275</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>1262.133</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>402</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>100</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>14.93311</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE26D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 12.5 FDR4</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>FDR4</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>2.364893</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>3.6</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>FDR4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE270D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2680D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 NTP1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>NTP1</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>33.23989</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>50.6</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>NTP1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2670D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 NTP2</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>NTP2</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>2.890425</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>4.4</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>NTP2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2660D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2 NTP3</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>NTP3</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>14.78058</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>22.5</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>NTP3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE260D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE26E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 14 706</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>706</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>16.1145</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>97.86192</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>706</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1F0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2700D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 604</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>604</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>105.1918</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>160.13</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE26F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 605</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>605</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>31.55748</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>158.2912</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE26A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 25 FDR34</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>FDR34</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>1.169308</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>1.78</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>FDR34</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0B0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE26B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 FDR123</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>FDR123</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>2.292633</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>3.49</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>FDR123</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE26C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16 FDR13</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>FDR13</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>2.299202</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>3.5</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>FDR13</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE290D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2690D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.8 FDR37</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>FDR37</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2D90D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>1.61601</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>2.46</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>FDR37</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE280D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2710D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345 LAKEVIEW_FDR38</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>LAKEVIEW_FDR38</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DA0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>168.8396</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>459.4306</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>LAKEVIEW_FDR38</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>10</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>1.287626</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2820D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345 44</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>44</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>55.72936</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>293.25</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2810D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138 708</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>708</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>116.3685</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>521.5386</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>708</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2800D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345 62</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>62</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>59.92614</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>611.3431</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE27B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 7861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>7861</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>6.469147</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>45.4</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>7861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE27A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 7862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>7862</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>3.305819</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>23.2</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>7862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2790D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 7863</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>7863</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>4.403009</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>30.9</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>7863</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2780D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2 7864</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>7864</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>6.711383</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>47.1</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>7864</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE250D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE27C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 14 710</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>710</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>3.106105</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>9.064397</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>710</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1B0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE27F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 609</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>609</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>15.03578</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>105.52</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>609</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE27E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 610</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>610</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>38.332</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>168.1949</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>610</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE27D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 611</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>611</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>74.94933</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>164.502</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2770D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 83</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>83</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>4.526412</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>597.7467</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2730D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 9861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>9861</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>3.559541</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>23.8</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>9861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2720D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13 9862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>9862</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>3.559541</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>23.8</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>9862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE240D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2740D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 14 712</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>712</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>8.074773</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>53.99</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>712</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1A0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2760D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 22 614</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>614</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>116.3424</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>332.8648</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>614</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2750D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 22 616</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>616</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DC0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>46.80451</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>137.9802</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>616</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2970D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 14 715</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>715</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>8.560823</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>17.12164</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>715</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2960D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 22 619</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>619</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>28.21814</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>188.6737</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>619</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2950D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 22 620</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>620</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>64.29008</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>245.2423</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>620</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2940D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 426</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>426</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>54.38638</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>5.203634</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>426</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2930D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138 427</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>427</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>108.9406</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>10.57513</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>427</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE28F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 NTP4</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>NTP4</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>1.980723</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>18</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>NTP4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE28E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 NTP5</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>NTP5</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>0.6602409</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>6</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>NTP5</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE28D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2 NTP6</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>NTP6</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>0.6382329</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>5.8</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>NTP6</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE230D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2920D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14 718</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>718</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>53.87082</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>489.556</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>718</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2910D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14 720</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>720</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>11.07863</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>152.9198</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>720</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>50</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>10</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2900D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14 721</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>721</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>13.77675</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>88.12609</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>721</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE28A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 5861</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5861</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>4.674267</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>29.9</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>5861</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2890D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 5862</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5862</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>4.611735</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>29.5</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>5862</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2880D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 5863</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5863</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>4.908762</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>31.4</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>5863</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2870D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 5864</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5864</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>3.43926</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>22</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>5864</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2860D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 5865</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5865</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>7.019217</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>44.9</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>5865</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2850D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 5866</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5866</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>5.549715</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>35.5</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>5866</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2840D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 5867</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5867</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>4.768065</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>30.5</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>5867</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE2830D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13 5868</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>5868</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>3.564324</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>22.8</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>5868</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE220D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE28C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 14 723</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>723</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>27.01575</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>172.8123</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>723</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE170D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:ConformLoad rdf:ID="_56B490DCE28B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 14 725</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>725</cim:IdentifiedObject.aliasName>
    <cim:ConformLoad.LoadGroup rdf:resource="#_56B490DCE2DD0D1FE04014AC92606106"/>
    <cim:EnergyConsumer.qfixedPct>95.58183</cim:EnergyConsumer.qfixedPct>
    <cim:EnergyConsumer.pfixedPct>381.3761</cim:EnergyConsumer.pfixedPct>
    <cim:EnergyConsumer.LoadResponse rdf:resource="#D4B4131528A64670A86112D229842AB7"/>
    <cim:IdentifiedObject.name>725</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE170D1FE04014AC92606106"/>
    <cim:EnergyConsumer.pfixed>0</cim:EnergyConsumer.pfixed>
    <cim:EnergyConsumer.qfixed>0</cim:EnergyConsumer.qfixed>
  </cim:ConformLoad>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3FF0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#C0222FE3AFFB44348BD41F379E7B138E"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1D0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4170D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE4050D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_52349056AEE942E1834E7A1D27AC518B"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_549EAC08C3E5491EB84C2109FC6D2932"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE140D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE41D0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3F50D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>ST_COMB_CYC</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_74B1E1B7051B419AA93BF4B9DC34C563"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#FD80164323994333A6734BD3AA944FAB"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>ST_COMB_CYC</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE210D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE40D0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3F90D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#ABD0BE23AEB24CD2A0DAAD791FE36E18"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1E0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4110D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE4010D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#F7B16720BA8A48018B8D5E42B14EFB08"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1C0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4190D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3F20D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3EC00303053E4E2E8208E26F74967935"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#FD80164323994333A6734BD3AA944FAB"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE210D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE40A0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3F60D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#E754DB8D582540EEB97777AD9F6F9085"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE40E0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3F30D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>CT1_COMB_CYC</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_74E4B93765FE4D03AB3F9CF81828AFB5"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#FD80164323994333A6734BD3AA944FAB"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>CT1_COMB_CYC</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE210D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE40B0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3FE0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#D759935FA1D6491D815C5637DC3B43A6"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1D0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4160D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3F70D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_628F0B3A01574828AF4C48BCE747E82D"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#EB45227EC5C244FBB9508517E9269FC7"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE40F0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3F40D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>CT2_COMB_CYC</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3F4F5EEAC3AD482A9D96C8577BE5F150"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#FD80164323994333A6734BD3AA944FAB"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>CT2_COMB_CYC</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE210D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE40C0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3FC0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G4</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#F5716288A36542638E193CFE9947D0C2"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1E0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4140D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3F80D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>GEN1_GENERATOR</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_6438CF6846A247DA913789C4079F620B"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#CD6BC9FDDB4E4A80B64AA5B48A5AAB26"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>GEN1_GENERATOR</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE100D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4100D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3FB0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G3</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_1AAB200B282144A3B34A247C52122831"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1E0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4130D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3FA0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_3F1E737B8DA3433E8F3A3B9A6026EC37"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1E0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4120D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE4000D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G3</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_58621801E6BA41D0A65BA4099F6D9A32"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1D0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4180D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE4040D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_550514A0105F4E14977913C2FE514972"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_4F1793A7C26F4A9C9614604A8EEF77C3"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE150D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE41C0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE4030D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#BA6BCCF6934847FD92416C88F00BC16F"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#F5FEB07EEB68443091EEB7CBD3C0010A"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE160D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE41B0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE4070D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_7874CDD0B55A4626BC73B7DB550439EE"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_438BDB33EEAB4A1BBA3907ABA192F1F9"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE130D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE41F0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE4080D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_13F2EEFD5F9A49B9AA51FF8692096E47"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#EEBC5CE996BB40BBA76071A40A35D22C"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0C0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4200D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE4060D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>2</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#B4B30523BD934BF4BC1347CD36A456CA"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_3E32A6BDF66444D1A703A41A266C7813"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE140D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE41E0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE4020D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_032492E9906C4F05B7A76F8A14708734"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_3E32A6BDF66444D1A703A41A266C7813"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE41A0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3FD0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G5</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_77884E2956C541D7A51BEA1121BB8B51"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_40DC1EF3D38543B7BFBDA9BF4DA03091"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G5</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1E0D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4150D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:SynchronousMachine rdf:ID="_56B490DCE3F10D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_02F5E30DAB8F4215A6817C9BCDAFFD02"/>
    <cim:SynchronousMachine.InitialReactiveCapabilityCurve rdf:resource="#_31A687554EAC4D87AA419F3E65D356F9"/>
    <cim:SynchronousMachine.operatingMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineOperatingMode.generator"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE120D1FE04014AC92606106"/>
    <cim:SynchronousMachine.MemberOf_GeneratingUnit rdf:resource="#_56B490DCE4090D1FE04014AC92606106"/>
    <cim:SynchronousMachine.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SynchronousMachineType.generator"/>
  </cim:SynchronousMachine>
  <cim:TransformerWinding rdf:ID="DA865F599FC84462A4EC101BD209964C">
    <cim:TransformerWinding.ratedU>22</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>4.84E-05</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#AC469684BD9B490290270346317804F7"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2L</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.0484</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.1818182</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_29AFA795D3734471A57E1A0E5B7982BD">
    <cim:TransformerWinding.ratedU>14</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>1.9044E-05</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.tertiary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#AC469684BD9B490290270346317804F7"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2T</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.019044</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.4620878</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_3348DC8D78544C9FB26AE4CFE8309163">
    <cim:TransformerWinding.ratedU>22</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>4.84E-05</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_1103F98B870344968EE0CB440C3BA2E8"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>4L</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.0484</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.1838843</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="ECA276DEB8A64F05A11A127F66CB13C6">
    <cim:TransformerWinding.ratedU>22</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>4.84E-05</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_589DDB1A701C4096AC8E5B355B0BE05E"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>4L</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.0484</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_7F8B861FEAFA4AC285B3934C43AAAC96">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>1.9044E-05</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.tertiary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_589DDB1A701C4096AC8E5B355B0BE05E"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>4T</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.019044</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_78565139B6F6464F927804B4E0CA0CDA">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>1.9044E-05</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.tertiary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_1103F98B870344968EE0CB440C3BA2E8"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>4T</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.019044</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.4673388</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_70792EBECDA44FF0B56D0E617D542941">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.9522</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#C22C366B64C748AF8108682A67693550"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>18.5679</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.0004620878</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_3A84A480EBFC41F187D4AAE0C40BC039">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FDEFD6D5DDBF4A7EBE2082058DBD5E2C"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>34.04115</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_195E8C4E4D9E40FC8F335AF7DBC52500">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#CCBB6996771D42099985478B0C4AF57F"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>23.805</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_2ECE9FEC32F1480395AFDD0E162E1937">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FAE8F681D12749F39ECDD2459BA2ED40"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>34.04115</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_92F9D549FBA94CAA9351DD814B4CD837">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_953CC8596AEB47CFAF0E20C4566A65C0"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>21.54353</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.0006637261</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_048BCB05E52D454DB7E33F6EFE2FFE05">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.595125</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#F904B8D3A29F4F0DAB26186B46BD53C1"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>19.75815</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.0003721907</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_153A27D061E041BAA967C75D2D8119D5">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.71415</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#AB028A3451834D8B8617EA7732985F0E"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>27.6138</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.0002772527</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="ADE4F65D35264F9FBB07472F383F6CA0">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_1D8AEF6B31B04C098C39468D2CA3515E"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>34.04115</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_500FD04D6D59428B9367E1F46DCE9AE3">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.171396</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#ED8A162BC3C2495AAD19642722E37C97"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>3.42792</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.002452216</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_5E05C0848B4840EA96790EB69256F143">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_69F9641240BE4A5886C3FE7F40BA1EAE"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>34.04115</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_2FA8B2F356D5416BAA885F3D7062215C">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_1D8AEF6B31B04C098C39468D2CA3515E"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_12A739B904834331815078E4D9FC81C3">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#ED8A162BC3C2495AAD19642722E37C97"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_40424E39498545C3928788B4C85AEAB8">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FDEFD6D5DDBF4A7EBE2082058DBD5E2C"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="A92AE2D75A4A49B6A37E56E115C136D5">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#F904B8D3A29F4F0DAB26186B46BD53C1"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_77453A6C476D4BA3B13F45E35181838C">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#AB028A3451834D8B8617EA7732985F0E"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_43B06D6789324E34A4C7C7A6CD440E11">
    <cim:TransformerWinding.ratedU>22</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#C22C366B64C748AF8108682A67693550"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_94709DEF77954C52BB631036254F3587">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FAE8F681D12749F39ECDD2459BA2ED40"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="D3AEFB9C80294888BF000AB1E27067C8">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_69F9641240BE4A5886C3FE7F40BA1EAE"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_23DAD55C1CFE4FFC87BA4CBC3E6C576E">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_953CC8596AEB47CFAF0E20C4566A65C0"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="C2C3FD3D3F004A81A593858CFBA6EC2A">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#CCBB6996771D42099985478B0C4AF57F"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="F97E65A00F8145CF8D446EA7FD19B5F3">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#C36E5292C68F4656AECC7E3A78ABA55E"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>34.04115</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_30A4D075E992402198A5845FFEF69080">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_351DBA0BBB684200975618DA0FB98FA3"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>34.04115</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_756269D8BEDD423395242A9F54C5B201">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_45FF6927C5DC44B49C0503466EC5257E"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>34.04115</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="E52665FC58FB479AAD13457A13D64FD4">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.833175</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_6AA82981892D4EC386FC4FE40BEE6DAE"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>16.90155</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.0005545053</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="D5442D0AD0F14091BD952DD93317171A">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#C36E5292C68F4656AECC7E3A78ABA55E"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G2-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="F6DBB2F0277C4F89AAA2B4A2316FAAF2">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_351DBA0BBB684200975618DA0FB98FA3"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G2-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_796D706EE5ED40FE9E1678C1A1AE18F4">
    <cim:TransformerWinding.ratedU>22</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_6AA82981892D4EC386FC4FE40BEE6DAE"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G2-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_12ED97266207497FBDFB07C8EC3058A0">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_45FF6927C5DC44B49C0503466EC5257E"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G2-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_3BCB062214DD4BF7B0691C2BAF2AD8A0">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_3B126E02C746477D9C28F48E7DF493AD"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G3</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>34.04115</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="D5DB76F95BD0442EB3A816F8BC0C757D">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_7AB304A781EB410C974CC6CA6309AA67"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G3</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>34.04115</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="AA86078BBFD34A21898E5FFC815A49C6">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_7AB304A781EB410C974CC6CA6309AA67"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G3-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="AB763CECE84F4AB2AA2D587537311920">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_3B126E02C746477D9C28F48E7DF493AD"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G3-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_68432440486E47EB92332D56201845A5">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#B712EC7E0B19492493DBD1DC17738C1F"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G4</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>34.04115</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="DE82DFED1E3B4B4CB5CB3F02593EF2BA">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#B712EC7E0B19492493DBD1DC17738C1F"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G4-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_08F1E8D575854374929B22A313E2CFC5">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_7D85491AE6594BBB8FDE6973978560FC"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G5</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>34.04115</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_34C38292061547C6B1A716E2A94F9EB2">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_7D85491AE6594BBB8FDE6973978560FC"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>G5-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="A9B79E9375BC4A6882FDC8E121EA1589">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.171396</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FF3A204CC3FE45128CD58E32363C06ED"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>GCT1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>3.42792</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.002452216</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="B4C450532D0D422DABC0CB4007344B9D">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FF3A204CC3FE45128CD58E32363C06ED"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>GCT1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_84B3199787AE475CAB1AD1CAFFDA736A">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.171396</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_70239A96B64A4F6EB8626B8EBECDC0FE"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>GCT2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>3.42792</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.002452216</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_3487F79EF1A2486DA55D3C37112C9E54">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_70239A96B64A4F6EB8626B8EBECDC0FE"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>GCT2-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_59CF3C31C65046B88532D7A275EE4AF0">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.171396</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_32B23EC0297B4D3BA857D02AF2917578"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>GST1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>3.42792</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.002452216</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_94A6930D1980478CAB267578F359ADE9">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_32B23EC0297B4D3BA857D02AF2917578"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>GST1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="C270AB0B60354B3BB83448E7173321BA">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#A0074539BF1B414683DFBECE7C6062CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>PS</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>11.9025</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_0910E610102E488BA072444980E054D4">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#A0074539BF1B414683DFBECE7C6062CB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>PS-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_6809A66971A448C4897EBACBF63D40AA">
    <cim:TransformerWinding.ratedU>22</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.003388</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#B7D8A724443542E883F73D4DDEE23301"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.095348</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_9907745A53464F95A11092185C6F0CAA">
    <cim:TransformerWinding.ratedU>22</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.002904</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#BAE3732CB73140F290B5650A251903C9"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.085184</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.1322314</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_8DD0BB6C060C4907B665379FD844058D">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.00152352</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FEA6F93EA2AD4A0388FF22727EA5622B"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.03732624</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.3570679</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_2DAB0CA01D1946318D153D5E749E8D8A">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.833175</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#C386D864E60D4B0A93F83CF2FC89992A"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>16.42545</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.0006637261</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_0B58AD2310074FCF884042466BEF0E16">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.152352</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#CC992B03F90D4B1F92A3133CE948B718"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>4.018284</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_2F0AADE7E82E47B19853905B4BC672F0">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.152352</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_3AC4A35B1AA54D53B83DB260170AD79C"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>3.580272</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.003465659</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_240F8D1A289B4562B78486AF8625BA0D">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.14283</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_3F270EA613A44EA3B2EB0AC9FA061807"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>3.827844</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.003150599</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_9C02F97A61F347DDB0A6986C6D1E4C6D">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.304704</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_9AFF4AD44DE74EE6A760FEC1175C4589"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>8.28414</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_64BEBA177F40451DA03DC67E342EE276">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.00133308</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#CC83DB64A8EC40E082517FD25D6871AC"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.03561228</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_787DB894EA7342C5A6315EBCF74F2072">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#AA6838FBA0474A01BA2E4750E4FEC7C5"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>29.75625</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_048CA51A420A4C6A909F5299415711D4">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_3AC4A35B1AA54D53B83DB260170AD79C"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_8D11AA77E75C4484BEF50BA0C887C4E3">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_9AFF4AD44DE74EE6A760FEC1175C4589"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="D8868808EBBA4A9C93C8240073FF6A18">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#C386D864E60D4B0A93F83CF2FC89992A"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="AE29A44C5E3C4F38994082E2763559D4">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#B7D8A724443542E883F73D4DDEE23301"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_8435F85BDECC40EF979365709904D6F0">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_3F270EA613A44EA3B2EB0AC9FA061807"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="C72CCE07D00441109A477E2F8B7F62C5">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#CC992B03F90D4B1F92A3133CE948B718"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="D26AE2F75A624455A0C3604A38D63180">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#CC83DB64A8EC40E082517FD25D6871AC"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_46F4528005F04A39AE23C148578B510E">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#BAE3732CB73140F290B5650A251903C9"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_20D1F9126E104A3E8E70E9457D93DF8F">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FEA6F93EA2AD4A0388FF22727EA5622B"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="A9FDFB689D6D4AC18F4497099315996D">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#AA6838FBA0474A01BA2E4750E4FEC7C5"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="DB67CCF6452244A6B8DEBFA674C4CBA1">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.152352</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_69F02335FAA4436DAB8DDD48B1373744"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>4.018284</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_56AAF9C68E6E48F194E8EE4D62405DB2">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.595125</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#AC469684BD9B490290270346317804F7"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>21.18645</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="D7A11406969848F78B0659AC7BCEDC67">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.304704</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FD35F64BDDFB4586BFDA1E07D046600D"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>8.28414</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="F45704C24F27483D9B5273E1562E86DF">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.00152352</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_7603A5053A2D427A8808176E504130B9"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.03732624</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_9D47A3FE17C14602BDD7E6476A899B10">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.152352</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_67E012A679CB44C0B3600B4444C0A247"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>3.580272</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.003465659</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_1379AE1808154D5F9F88C4132A667795">
    <cim:TransformerWinding.ratedU>13.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.00133308</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_96D326B9B6D243AB9DCBBB8820DE8748"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.03561228</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_8F239DC18D5749B2A960FB898EBACA8F">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.14283</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_7BE5BCC6025543B4899173DC37B1DFA5"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>3.827844</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.003150599</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="A0139611B6FE44AE951E210D1FCFC30C">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_7BE5BCC6025543B4899173DC37B1DFA5"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="B1B5ADB174ED4840B11EBF1989A7C4F4">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_7603A5053A2D427A8808176E504130B9"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="F5A421E6AC6946F9A5B96FDADA6E3360">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_96D326B9B6D243AB9DCBBB8820DE8748"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="DF22601DBCE24526A794163617C3C10F">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_69F02335FAA4436DAB8DDD48B1373744"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_64B0354FC6684E19AF08A951B1AA367A">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_67E012A679CB44C0B3600B4444C0A247"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="F9DD6A1ACE5F4304B223827E6144273A">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FD35F64BDDFB4586BFDA1E07D046600D"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T2-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="F5FC649E12124AA09D62C2EA0FA7AA51">
    <cim:TransformerWinding.ratedU>22</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.004356</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_16557CD1F92C4912A8EEC4944E985B74"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.096316</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.08884297</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_075D9A2292704467AAE8734DBA508EEE">
    <cim:TransformerWinding.ratedU>13.2</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.00121968</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_69524B0DC6834707981123AEC99A4942"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.03258288</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="BEBC28067F4A4C68A5F4D3A3452937A7">
    <cim:TransformerWinding.ratedU>13.2</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.00121968</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_1FE17FA7D2544AEC82AFC0F8E6D9A062"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.03258288</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_2C3553B87C2E400EB6AC1669250BE848">
    <cim:TransformerWinding.ratedU>12.5</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.00109375</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#CAC82968A2E64B25A8F7D4F9038C6ED6"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE20D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.02921875</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_4D022F7995E54412A81F89CAB06C1B99">
    <cim:TransformerWinding.ratedU>22</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.003388</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#F2A845A5BF8F4338AEF3AC849BFCD6FE"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.098252</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="CD88BC5E1FBA4A0BAE6540BDE11D8220">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_16557CD1F92C4912A8EEC4944E985B74"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T3-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_5BC1BB9D4268494ABA7FC62144BF543C">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#F2A845A5BF8F4338AEF3AC849BFCD6FE"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T3-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="DB3F85019759430788CC4EF5B080B01D">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#CAC82968A2E64B25A8F7D4F9038C6ED6"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T3-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_64F293D071C349CBAB86F1450C4CDEE8">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_1FE17FA7D2544AEC82AFC0F8E6D9A062"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T3-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="E19F876535A749D0B8DFDBEE7BB3FA71">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_69524B0DC6834707981123AEC99A4942"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T3-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="F6D405A4362545D18A2C5F9EB762B5C7">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.09522</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_589DDB1A701C4096AC8E5B355B0BE05E"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T4</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>3.389832</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="DC05D22843EF42AF92212192E0CE1A2E">
    <cim:TransformerWinding.ratedU>4.16</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.0001211392</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_3B4F5AD9E60F42DF91522F9506C6C074"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T4</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.003236147</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_4718AF0785344E9081EB45AC3F4D1749">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.09522</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_1103F98B870344968EE0CB440C3BA2E8"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T4</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>3.389832</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.003308129</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="B536EB1054614A01AF75FE4F29E221D5">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_3B4F5AD9E60F42DF91522F9506C6C074"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T4-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_209A576673C74BB595C607FE33392D69">
    <cim:TransformerWinding.ratedU>13.2</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.00156816</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#BAC2602565FB4837AF14F4EB2A67C8D4"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T5</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.0313632</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.2680211</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_601B61C7A78E4DA0A002E6BD3D1BDAB8">
    <cim:TransformerWinding.ratedU>25</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.004375</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_14096922854849AEAD7EDE19609D8F95"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDE0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T5</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.116875</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="E25DD7779A3B4C77B079E65BCD3CBABA">
    <cim:TransformerWinding.ratedU>13.2</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.00156816</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FEF9D7249E114A07999A192DC0D52B01"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T5</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.03467376</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.2467861</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="DD4C8BDA0F7C4EDCAF4BC6E5F81E70AF">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#BAC2602565FB4837AF14F4EB2A67C8D4"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T5-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_25FD70492A884D1C8FAD03A7D64152A7">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_14096922854849AEAD7EDE19609D8F95"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T5-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="FFC969B685334345BDC2B94E841E8690">
    <cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#FEF9D7249E114A07999A192DC0D52B01"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T5-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="A569E9B2B8D94613A6F49A470D2599E0">
    <cim:TransformerWinding.ratedU>4.8</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.00016128</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#A74C1ACB69BB481F8E24771EB5CB751A"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE30D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T6</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.00430848</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_41D933D07A0041999B3FFCD3B3E5C0CE">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#A74C1ACB69BB481F8E24771EB5CB751A"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T6-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_0046A775EB2F46B389CF362CCD42EF79">
    <cim:TransformerWinding.ratedU>4.16</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.0001211392</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#C0C76BC86BAF40CB8858CDDC04D098FB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE40D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T7</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.003236147</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_2190F13A84424AE2A97E3E7A9E7851F6">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#C0C76BC86BAF40CB8858CDDC04D098FB"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T7-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="FDC4536B5E2D4600A1970150AD3A5E2E">
    <cim:TransformerWinding.ratedU>13.2</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.00121968</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_655A56944F9042D19C4FE289E73FD141"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDE10D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T8</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0.03258288</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_8D7214ED58E644E4814F81EDA02CD985">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_655A56944F9042D19C4FE289E73FD141"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T8-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_6797B765360F41308055F56F09EAB237">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0.595125</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_13FF685A30FA4F4C9604BE79FA6FA970"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>TRANSFORMER_G1</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>32.3748</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0.000352867</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_1B820535562E4D78A7FC0640258E7A6E">
    <cim:TransformerWinding.ratedU>22</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_13FF685A30FA4F4C9604BE79FA6FA970"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>TRANSFORMER_G1-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="D500D89BFA9343578BDED98FF88589AE">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_2A18A2B7FC8A40FE8D57CE0F7D3D45A6"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>VLV1I</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>28.566</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_1A6916D722444F32BBA532BD2F303108">
    <cim:TransformerWinding.ratedU>200</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_2A18A2B7FC8A40FE8D57CE0F7D3D45A6"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>VLV1I-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="A05A1ECB7F2248618149051B25AF3820">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#BFEAC20BF017470788CA042FBFA889D2"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>VLV1R</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>28.566</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_82A684D847D747C98AC16535945C519D">
    <cim:TransformerWinding.ratedU>200</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#BFEAC20BF017470788CA042FBFA889D2"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>VLV1R-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_8EDBC600BE694CDB839A98FD504DD1C3">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#ABB3866C29D14F4A9B87712714E46D68"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>VLV2I</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>28.566</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_9B5F67DE4C3844658380D889C38650BF">
    <cim:TransformerWinding.ratedU>200</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#ABB3866C29D14F4A9B87712714E46D68"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>VLV2I-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_4DEED4EF9E0D41D0ACE790BC3FFFE077">
    <cim:TransformerWinding.ratedU>345</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.primary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_4C4A04B4F355467BAC2D554AD69C039B"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>VLV2R</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>28.566</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:TransformerWinding rdf:ID="_97BB9F0F6F06468AACEC1031F2E789ED">
    <cim:TransformerWinding.ratedU>200</cim:TransformerWinding.ratedU>
    <cim:TransformerWinding.r>0</cim:TransformerWinding.r>
    <cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#WindingType.secondary"/>
    <cim:TransformerWinding.MemberOf_PowerTransformer rdf:resource="#_4C4A04B4F355467BAC2D554AD69C039B"/>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDC0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>VLV2R-S</cim:IdentifiedObject.name>
    <cim:TransformerWinding.x>0</cim:TransformerWinding.x>
    <cim:TransformerWinding.b>0</cim:TransformerWinding.b>
  </cim:TransformerWinding>
  <cim:DayType rdf:ID="_8A8EAEFAE75D4E95A702516A7F6E6485">
    <cim:IdentifiedObject.name>All</cim:IdentifiedObject.name>
  </cim:DayType>
  <cim:DayType rdf:ID="DD814FFC0835444E959A69744873515B">
    <cim:IdentifiedObject.name>Friday</cim:IdentifiedObject.name>
  </cim:DayType>
  <cim:DayType rdf:ID="_64145F8579C74C06835500279ADA0EDC">
    <cim:IdentifiedObject.name>Monday</cim:IdentifiedObject.name>
  </cim:DayType>
  <cim:DayType rdf:ID="_393B49BB1B444FCFA819B44A56CA2FA0">
    <cim:IdentifiedObject.name>Saturday</cim:IdentifiedObject.name>
  </cim:DayType>
  <cim:DayType rdf:ID="_37379917D6D743799E49B925A23152AB">
    <cim:IdentifiedObject.name>Sunday</cim:IdentifiedObject.name>
  </cim:DayType>
  <cim:DayType rdf:ID="BC4587089B5E48DB881D37F16A1677AD">
    <cim:IdentifiedObject.name>Thursday</cim:IdentifiedObject.name>
  </cim:DayType>
  <cim:DayType rdf:ID="_3C9619A182AD4AEFA56733E79DC3A536">
    <cim:IdentifiedObject.name>Tuesday</cim:IdentifiedObject.name>
  </cim:DayType>
  <cim:DayType rdf:ID="E62C88BAB4DC491E8DF4C029CF3A6CCD">
    <cim:IdentifiedObject.name>Wednesday</cim:IdentifiedObject.name>
  </cim:DayType>
  <cim:DayType rdf:ID="_467C7CE5B60C4B73888A51F5BF08473A">
    <cim:IdentifiedObject.name>Weekday</cim:IdentifiedObject.name>
  </cim:DayType>
  <cim:DayType rdf:ID="D6B7B050E5244752948B0D2AAFF0CF83">
    <cim:IdentifiedObject.name>Weekend</cim:IdentifiedObject.name>
  </cim:DayType>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2F20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 C1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#EBACCC7CDE844102B2A4472CC2728333"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-KV-345-CP-C1</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>-60</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2F30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 C2</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C2</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#DFBC6CBF3B754236AE8299FB08F8B6EB"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-KV-345-CP-C2</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>-30</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2F40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345 C3</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C3</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#E94ADF97F2724B0F97979A752BEACD07"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-KV-345-CP-C3</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>-5</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2E60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 C21</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C21</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_887E123D69AF405FA84B55C27497CB65"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-138-CP-C21</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>80</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C21</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>138</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2E70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 C22</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C22</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_8FB4C17F4A68499B952CD3F31AD8E5C5"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-138-CP-C22</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>65</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C22</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>138</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2E80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 C23</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C23</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_8461FF85BD8B451C85357797571DD1CB"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-138-CP-C23</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>-30</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C23</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>138</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2E90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 C24</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C24</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_182BAABB9EF64DE48F7C485AEBC4217F"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-138-CP-C24</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>-5</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C24</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>138</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2EA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 C25</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C25</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_53EA766C6D394356A622225E3D0A0AB4"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-138-CP-C25</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>20</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C25</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>138</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2EB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138 C26</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C26</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_0642977E66C841C5A1ED5E28AFEA61E0"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-138-CP-C26</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>5</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C26</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>138</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2E20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 C1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C1</cim:IdentifiedObject.aliasName>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-345-CP-C1</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>15</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2E30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 C2</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C2</cim:IdentifiedObject.aliasName>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-345-CP-C2</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>10</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2E40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 C3</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C3</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#F920C7D756B14E289473CA05D5E32C6B"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-345-CP-C3</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>50</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2E50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345 C4</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C4</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_6E720ADAFCB5445CBE195D268AFBBD44"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-345-CP-C4</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>35</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2EC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 C1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C1</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#BCE3951890BC40D78C10FC51F8509309"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PICTON-KV-345-CP-C1</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>80</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2ED0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 C1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C1</cim:IdentifiedObject.aliasName>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-KV-345-CP-C1</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>15</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2EE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 C2</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C2</cim:IdentifiedObject.aliasName>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-KV-345-CP-C2</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>10</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2EF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 C3</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C3</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_0CCC8A691EF04805B1B96511D98C1F57"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-KV-345-CP-C3</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>50</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2F00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 C4</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C4</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#_279776519585484E927810DA79903A97"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-KV-345-CP-C4</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>30</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:ShuntCompensator rdf:ID="_56B490DCE2F10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345 C5</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>C5</cim:IdentifiedObject.aliasName>
    <cim:RegulatingCondEq.RegulatingControl rdf:resource="#FAD4CFD7DDFB47C3BD75A0777D169495"/>
    <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-KV-345-CP-C5</cim:IdentifiedObject.description>
    <cim:ShuntCompensator.reactivePerSection>5</cim:ShuntCompensator.reactivePerSection>
    <cim:IdentifiedObject.name>C5</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
    <cim:ShuntCompensator.nomU>345</cim:ShuntCompensator.nomU>
    <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  </cim:ShuntCompensator>
  <cim:SeriesCompensator rdf:ID="_56B490DCE3080D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STINSON 345 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-STINSON-KV-345-CP-T5111</cim:IdentifiedObject.description>
    <cim:SeriesCompensator.x>9.522</cim:SeriesCompensator.x>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDD30D1FE04014AC92606106"/>
    <cim:SeriesCompensator.r>0.357075</cim:SeriesCompensator.r>
  </cim:SeriesCompensator>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4090D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>499.8073</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>800</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.8</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.5</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>0</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4200D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>198.479</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>1100</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>1.1</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>2</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE490D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE40B0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>50</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>CT1_COMB_CYC</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>50</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.05</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>1.5</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>CT1_COMB_CYC</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>10</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE40C0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>50</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>CT2_COMB_CYC</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>50</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.05</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>1.5</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>CT2_COMB_CYC</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>10</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE40D0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>20</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>ST_COMB_CYC</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>40</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.04</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>1.5</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>ST_COMB_CYC</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>5</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE40F0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>143.3552</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>600</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.6</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2E0D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE40E0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>143.5522</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>600</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.6</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2E0D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4100D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>290.231</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>GEN1_GENERATOR</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>800</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.8</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.7</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>GEN1_GENERATOR</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE300D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4110D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>60</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>250</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.25</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4120D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>60</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>250</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.25</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4130D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>60</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G3</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>250</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.25</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4140D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>60</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G4</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>250</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.25</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4150D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>60</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G5</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>250</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.25</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G5</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4160D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>30</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>67</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.067</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE320D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4170D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>30</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>67</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.067</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE320D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4180D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>30</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G3</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>67</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.067</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE320D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE4190D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>20</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>140</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.067</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE330D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>0</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE41A0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>84.40821</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>900</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.9</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.7</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3B0D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE41B0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>84.41587</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>1000</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>1</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE430D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE41C0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>341.2882</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>1300</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>1.3</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>1</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE440D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE41D0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>362.6414</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>800</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.8</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.2</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>2</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE450D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE41E0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>84.4</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>2</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>900</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.9</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>0.7</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE450D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE41F0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>590.8267</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>2200</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>2.2</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>2</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE460D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:ThermalGeneratingUnit rdf:ID="_56B490DCE40A0D1FE04014AC92606106">
    <cim:GeneratingUnit.initialP>142.9126</cim:GeneratingUnit.initialP>
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:GeneratingUnit.maxOperatingP>1200</cim:GeneratingUnit.maxOperatingP>
    <cim:GeneratingUnit.normalPF>0.8</cim:GeneratingUnit.normalPF>
    <cim:GeneratingUnit.longPF>1.5</cim:GeneratingUnit.longPF>
    <cim:GeneratingUnit.shortPF>1</cim:GeneratingUnit.shortPF>
    <cim:GeneratingUnit.genControlSource rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#GeneratorControlSource.onAGC"/>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
    <cim:GeneratingUnit.minOperatingP>50</cim:GeneratingUnit.minOperatingP>
  </cim:ThermalGeneratingUnit>
  <cim:TapChanger rdf:ID="_56B490DCE52C0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_3348DC8D78544C9FB26AE4CFE8309163"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>22</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>14</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>-1.56</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-PARKHILL-T4-4L-LT10-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>14</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>19</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>LT10</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE50B0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#DA865F599FC84462A4EC101BD209964C"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>22</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>14</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>-1.53</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-KINCARD-T2-2L-LT23-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>14</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>19</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>LT23</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE50C0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_29AFA795D3734471A57E1A0E5B7982BD"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>13.8</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>11</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>-1.56</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-KINCARD-T2-2T-LT37-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>11</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>19</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>LT37</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE52D0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_78565139B6F6464F927804B4E0CA0CDA"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>13.8</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>11</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>-1.56</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-PARKHILL-T4-4T-LT37-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>11</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>19</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>LT37</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5260D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#C270AB0B60354B3BB83448E7173321BA"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.625</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-BRIGHTON-PS-PS-LTC-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>LTC</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE50D0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#D7A11406969848F78B0659AC7BCEDC67"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.volt"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.voltageControl"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.625</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-JVILLE-T2-T2-LTC-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.RegulatingControl rdf:resource="#_5E95FE91860049B8982195E6BCBBF739"/>
    <cim:IdentifiedObject.name>LTC</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5340D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_209A576673C74BB595C607FE33392D69"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.voltageControl"/>
    <cim:TapChanger.neutralU>13.2</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.625</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-RICHVIEW-T5-T5-LTC-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.RegulatingControl rdf:resource="#_813044F5661E4FF9BDFBC6F0E1B1AD3F"/>
    <cim:IdentifiedObject.name>LTC</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5360D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_9907745A53464F95A11092185C6F0CAA"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.volt"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.voltageControl"/>
    <cim:TapChanger.neutralU>22</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.625</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-GOLDEN-T1-T1-LTC-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.RegulatingControl rdf:resource="#D73601E65276477585B0043B6216E076"/>
    <cim:IdentifiedObject.name>LTC</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5370D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_9C02F97A61F347DDB0A6986C6D1E4C6D"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.volt"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.voltageControl"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.625</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-JVILLE-T1-T1-LTC-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:TapChanger.RegulatingControl rdf:resource="#B67AADB5C5BC49F09B3A8598367011B8"/>
    <cim:IdentifiedObject.name>LTC</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5380D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_0910E610102E488BA072444980E054D4"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.phaseControl"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:IdentifiedObject.description>TAPTY-BRIGHTON-PS-PS-PS-PS</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>PS</cim:IdentifiedObject.name>
    <cim:TapChanger.stepPhaseShiftIncrement>1</cim:TapChanger.stepPhaseShiftIncrement>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5150D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#A05A1ECB7F2248618149051B25AF3820"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-CHENAUX-V1R-VLV1R-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5160D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_4DEED4EF9E0D41D0ACE790BC3FFFE077"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-CHENAUX-V2R-VLV2R-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5170D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_153A27D061E041BAA967C75D2D8119D5"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-CHFALLS-G1-G1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5180D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#D500D89BFA9343578BDED98FF88589AE"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-CHFALLS-V1I-VLV1I-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5190D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_8EDBC600BE694CDB839A98FD504DD1C3"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-CHFALLS-V2I-VLV2I-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE51A0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_048BCB05E52D454DB7E33F6EFE2FFE05"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-HOLDEN-G1-G1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE51B0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_70792EBECDA44FF0B56D0E617D542941"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-NANTCOKE-G1-G1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE51C0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_6797B765360F41308055F56F09EAB237"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-LAKEVIEW-G1-TRANSFORMER_G1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE51D0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_5E05C0848B4840EA96790EB69256F143"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-MOSELLE1-G1-G1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE51F0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#D5DB76F95BD0442EB3A816F8BC0C757D"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-MOSELLE1-G3-G3-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5200D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_68432440486E47EB92332D56201845A5"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-MOSELLE1-G4-G4-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5210D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_08F1E8D575854374929B22A313E2CFC5"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-MOSELLE1-G5-G5-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5220D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#ADE4F65D35264F9FBB07472F383F6CA0"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-MOSELLE2-G1-G1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5230D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_756269D8BEDD423395242A9F54C5B201"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-MOSELLE2-G2-G2-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5250D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_3A84A480EBFC41F187D4AAE0C40BC039"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-MOSELLE3-G1-G1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5140D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_92F9D549FBA94CAA9351DD814B4CD837"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-CHENAUX-G1-G1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5130D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_195E8C4E4D9E40FC8F335AF7DBC52500"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-WVILLE-G1-G1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE50A0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_6809A66971A448C4897EBACBF63D40AA"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>22</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-KINCARD-T1-T1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5090D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#F97E65A00F8145CF8D446EA7FD19B5F3"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-HEARN-G2-G2-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5080D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_2ECE9FEC32F1480395AFDD0E162E1937"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-HEARN-G1-G1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5070D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_59CF3C31C65046B88532D7A275EE4AF0"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-DOUGLAS-GST1-GST1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5060D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_84B3199787AE475CAB1AD1CAFFDA736A"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-DOUGLAS-GCT2-GCT2-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5050D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#A9B79E9375BC4A6882FDC8E121EA1589"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-DOUGLAS-GCT1-GCT1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5040D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#E52665FC58FB479AAD13457A13D64FD4"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-DOUGLAS-G2-G2-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5020D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_2DAB0CA01D1946318D153D5E749E8D8A"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-DOUGLAS-T1-T1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5030D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_500FD04D6D59428B9367E1F46DCE9AE3"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-DOUGLAS-G1-G1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5240D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_3BCB062214DD4BF7B0691C2BAF2AD8A0"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-MOSELLE2-G3-G3-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE51E0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_30A4D075E992402198A5845FFEF69080"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-MOSELLE1-G2-G2-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5350D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_787DB894EA7342C5A6315EBCF74F2072"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>345</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-BVILLE-T1-T1-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5330D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_7F8B861FEAFA4AC285B3934C43AAAC96"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>13.8</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-RICHVIEW-T4-4T-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5320D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#ECA276DEB8A64F05A11A127F66CB13C6"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>22</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-RICHVIEW-T4-4L-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5310D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#F6D405A4362545D18A2C5F9EB762B5C7"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-RICHVIEW-T4-T4-XF 1-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>-16</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>16</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 1</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5300D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_4D022F7995E54412A81F89CAB06C1B99"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>22</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>2.2</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-RICHVIEW-T3-T3-XF 2-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>5</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 2</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE52B0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#F5FC649E12124AA09D62C2EA0FA7AA51"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>22</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>2.2</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-PARKHILL-T3-T3-XF 2-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>5</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 2</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5280D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_9D47A3FE17C14602BDD7E6476A899B10"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>2.2</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-CEYLON-T2-T2-XF 2-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>5</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 2</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5270D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_2F0AADE7E82E47B19853905B4BC672F0"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>2.2</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-CEYLON-T1-T1-XF 2-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>5</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 2</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE52E0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_0B58AD2310074FCF884042466BEF0E16"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>2.2</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-RICHVIEW-T1-T1-XF 2-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>5</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 2</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE52A0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_8F239DC18D5749B2A960FB898EBACA8F"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>2.2</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-PARKHILL-T2-T2-XF 2-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>5</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 2</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5290D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_240F8D1A289B4562B78486AF8625BA0D"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>2.2</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-PARKHILL-T1-T1-XF 2-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>5</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 2</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE52F0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#DB67CCF6452244A6B8DEBFA674C4CBA1"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>2.2</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-RICHVIEW-T2-T2-XF 2-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>5</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 2</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5110D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_1379AE1808154D5F9F88C4132A667795"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>13.8</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-WALDEN-T2-T2-XF 3-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>9</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 3</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5120D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#BEBC28067F4A4C68A5F4D3A3452937A7"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>13.2</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-WALDEN-T3-T3-XF 3-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>9</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 3</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE5100D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_64BEBA177F40451DA03DC67E342EE276"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>13.8</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-WALDEN-T1-T1-XF 3-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>9</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 3</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE50E0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#_8DD0BB6C060C4907B665379FD844058D"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>13.8</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-MTOWN-T1-T1-XF 3-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>9</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 3</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:TapChanger rdf:ID="_56B490DCE50F0D1FE04014AC92606106">
    <cim:TapChanger.TransformerWinding rdf:resource="#F45704C24F27483D9B5273E1562E86DF"/>
    <cim:TapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TransformerControlMode.off"/>
    <cim:TapChanger.type rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#TapChangerKind.fixed"/>
    <cim:TapChanger.neutralU>13.8</cim:TapChanger.neutralU>
    <cim:TapChanger.neutralStep>0</cim:TapChanger.neutralStep>
    <cim:TapChanger.stepVoltageIncrement>0.5</cim:TapChanger.stepVoltageIncrement>
    <cim:IdentifiedObject.description>TAPTY-MTOWN-T2-T2-XF 3-N</cim:IdentifiedObject.description>
    <cim:TapChanger.normalStep>0</cim:TapChanger.normalStep>
    <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
    <cim:TapChanger.highStep>9</cim:TapChanger.highStep>
    <cim:IdentifiedObject.name>XF 3</cim:IdentifiedObject.name>
  </cim:TapChanger>
  <cim:VoltageLevel rdf:ID="_56B490DCDE150D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE440D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE050D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 200</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDC0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>180</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>200</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE440D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-KV-200</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>220</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>200</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDEC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHENAUX 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE440D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE140D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE450D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE040D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 200</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDC0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>180</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>200</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE450D1FE04014AC92606106"/>
