    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-KV-200</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>220</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>200</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDEB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR CHFALLS 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE450D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE130D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE460D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDEA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HOLDEN 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE460D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDE90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR HUNTVILL 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE470D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HUNTVILL-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDE80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR MARTDALE 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE480D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-MARTDALE-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE0C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR NANTCOKE 22</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>19.8</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>22</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE490D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-NANTCOKE-KV-22</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>24.2</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDE70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR NANTCOKE 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE490D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-NANTCOKE-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDE60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR REDBRIDG 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE4A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-REDBRIDG-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE0A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 138</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>124.2</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>138</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-KV-138</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>151.8</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE210D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE120D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 22</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>19.8</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>22</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-KV-22</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>24.2</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE030D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST DOUGLAS 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE200D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE020D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST HEARN 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE270D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 12.5</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE20D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>11.25</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>12.5</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-KV-12.5</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>13.75</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>12.5</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE260D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 13.2</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE10D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>11.88</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>13.2</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-KV-13.2</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>14.52</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>13.2</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE1F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE110D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>19.8</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>22</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-KV-22</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>24.2</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE0B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 25</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDE0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>22.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>25</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-KV-25</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>27.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE010D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE290D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.16</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE40D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>3.744</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>4.16</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-KV-4.16</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>4.576</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>4.16</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE280D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 4.8</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE30D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>4.32</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>4.8</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-KV-4.8</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>5.28</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>4.8</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE100D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 22</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>19.8</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>22</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE300D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-KV-22</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>24.2</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE000D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST LAKEVIEW 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE300D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE1E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDFF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE1 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE1D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE320D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDFE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE2 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE320D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE1C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE330D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE3-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDFD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST MOSELLE3 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE330D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE3-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDFC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT BRIGHTON 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE340D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-BRIGHTON-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE090D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 138</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>124.2</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>138</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE350D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-KV-138</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>151.8</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDFB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT CEYLON 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE350D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDFA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT HANOVER 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE360D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-HANOVER-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDF90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT MITCHELL 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE370D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-MITCHELL-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE250D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 13.2</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE10D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>11.88</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>13.2</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE380D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-13.2</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>14.52</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>13.2</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE080D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 138</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>124.2</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>138</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE380D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-138</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>151.8</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE1B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE380D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE0F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>19.8</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>22</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE380D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-22</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>24.2</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDF80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE380D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDF70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE390D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PICTON-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE240D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 13</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE10D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>11.88</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>13</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-KV-13</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>14.52</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE070D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 138</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>124.2</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>138</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-KV-138</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>151.8</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE1A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE0E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 22</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>19.8</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>22</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-KV-22</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>24.2</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDF60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE190D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-BVILLE-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDF50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT BVILLE 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-BVILLE-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDF40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT COBDEN 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-COBDEN-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE0D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 22</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDF0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>19.8</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>22</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-GOLDEN-KV-22</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>24.2</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDF30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-GOLDEN-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE060D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 138</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>124.2</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>138</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-KV-138</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>151.8</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDF20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT JVILLE 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE230D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 13.2</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE10D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>11.88</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>13.2</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-KV-13.2</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>14.52</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>13.2</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE180D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDF10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE3F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDF00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STINSON 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE400D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-STINSON-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDEF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT STRATFRD 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE410D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-STRATFRD-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE220D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 13</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE10D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>11.88</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>13</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE420D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-KV-13</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>14.52</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE170D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE420D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDEE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WALDEN 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE420D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDE160D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WVILLE 14</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDE00D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>12.42</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>14</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE430D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WVILLE-KV-14</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>15.18</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:VoltageLevel rdf:ID="_56B490DCDDED0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT WVILLE 345</cim:IdentifiedObject.pathName>
    <cim:VoltageLevel.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:VoltageLevel.lowVoltageLimit>310.5</cim:VoltageLevel.lowVoltageLimit>
    <cim:IdentifiedObject.aliasName>345</cim:IdentifiedObject.aliasName>
    <cim:VoltageLevel.MemberOf_Substation rdf:resource="#_56B490DCDE430D1FE04014AC92606106"/>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WVILLE-KV-345</cim:IdentifiedObject.description>
    <cim:VoltageLevel.highVoltageLimit>379.5</cim:VoltageLevel.highVoltageLimit>
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
  </cim:VoltageLevel>
  <cim:Line rdf:ID="_56B490DCDDD90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR 148150</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>148150</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-148150</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>148150</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDD50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR 34502</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34502</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-34502</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34502</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDD80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR 34504</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34504</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-34504</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34504</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDD70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR 34542</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34542</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-34542</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34542</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDDA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR T511</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>T511</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-T511</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T511</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDD60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR T540</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>T540</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-T540</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T540</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDB40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 1215</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1215</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-1215</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>1215</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDB50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 1921</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1921</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-1921</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>1921</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDB00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34560</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34560</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34560</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34560</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDB10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34562</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34562</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34562</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34562</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDBC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34590</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34590</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34590</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34590</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDB90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34591</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34591</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34591</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34591</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDB80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34592</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34592</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34592</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34592</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDB60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34593</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34593</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34593</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34593</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDB70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 500502</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>500502</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-500502</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>500502</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDBA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 516517</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>516517</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-516517</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>516517</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDBB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 527528</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>527528</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-527528</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>527528</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDAF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST T538</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>T538</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-T538</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T538</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDB20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST T559</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>T559</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-T559</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T559</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDB30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST TIE_LINE_5_6_4</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>TIE_LINE_5_6_4</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-TIE_LINE_5_6_4</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>TIE_LINE_5_6_4</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDC20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 13822</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>13822</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-13822</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>13822</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDC10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 13869</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>13869</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-13869</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>13869</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDBD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34519</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34519</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34519</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34519</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDBE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34521</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34521</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34521</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34521</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDC40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34522</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34522</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34522</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34522</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDC00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34523</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34523</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34523</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34523</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDC80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34527</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34527</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34527</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34527</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDC60D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34528</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34528</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34528</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34528</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDC50D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34532</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34532</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34532</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34532</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDC30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34563</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34563</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34563</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34563</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDC70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT T525</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>T525</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-T525</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T525</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDBF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT T545</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>T545</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-T545</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T545</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDD00D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34501</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34501</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34501</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34501</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDCF0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34503</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34503</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34503</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34503</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDCB0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34506</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34506</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34506</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34506</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDCC0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34509</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34509</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34509</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34509</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDCD0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34512</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34512</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34512</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34512</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDCE0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34513</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34513</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34513</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34513</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDCA0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34514</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34514</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34514</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34514</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDC90D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34515</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34515</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34515</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34515</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDD40D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34517</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34517</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34517</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34517</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDD20D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34520</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34520</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34520</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34520</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDD10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34568</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>34568</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34568</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>34568</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:Line rdf:ID="_56B490DCDDD30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT T511</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>T511</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-T511</cim:IdentifiedObject.description>
    <cim:Line.Region rdf:resource="#_56B490DCDB9C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>T511</cim:IdentifiedObject.name>
  </cim:Line>
  <cim:ApparentPowerLimit rdf:ID="_46B09F768E83421F9FE5CC0EFDE837C6">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3825C0AA88284CBE857E064B82E9A400"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="E4030EDBD2B449798C018C3AB9A11736">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#DF359B0E4DF942CD94A93B4F13989D8D"/>
    <cim:ApparentPowerLimit.value>2823.997</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="F38C6BD472DC4449AA734615E8797226">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_94AEC5FF529549729E392CE9827AF2F1"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="F4D264108CC74849A1E909C3F2519533">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_49407CB30A804607AA418D10909B3253"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="DB12B4FBFD35440285AA4038F74E1959">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2DCDA75866834DD095BEB95FA0FB01E9"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_0D451AE761E64A4C8125D1364C9F412A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6952F3701ED44676A893A4F534FD0EEC"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_97E4F9765DD14F85B27FF86107CB3CB9">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#CFB81364B29D4DCFAD20BEF5F6514FC3"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="E4A22A798E7D48B58843F7C5FD14E3A7">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6E1DBB79EEFA49A89396AD63ED12DE5C"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="CEBB2A8A79DE49DCABBF2B80ED5F39A2">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#C19BF7C544E2470B8E0D7FF45DA244E7"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_52B4964707B84CAF9AC1FF4925527BDF">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_69D6E823166C4CDCBCCAB1E130BBA76E"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="B558A5AD5FCB4064806F6A4F99075AA1">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_49DF2C1F56AE49A89CCAE5827ABE2FB3"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_50EB71E4347D48BBB565478D1607AD52">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_69523366B8DC43DEA76FB38415ACAD2D"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_817E0996847F4D66A744580BCE8FA3CF">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4D8FC17D94F143EB922F7B6D29C48B2E"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_1546D9472C5D4197A1C6354CE6C3BCF6">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9E9AF69522194C408998BC43FF1ED88C"/>
    <cim:ApparentPowerLimit.value>1255.11</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_67B78FB13BBC4D96BA4D708AD0FE98A9">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_804431DB790C4AFAA0BF330295D69DB8"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_74C9748852A04A288A4610AB2258C944">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#F7D9A91B5CCC4C4A86D05FDCA5D90C9B"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="F7D68E24E86E4F1199DF5B52C3EAB8C7">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_473A9EE0C7F641ADABFB841882E291A9"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_5D07B9F52FA945CCB9069337DACAE43F">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#A426C5539A544B848AAADDB022960CCC"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_17A4FE5B3018464D89EFA0EFB66295AC">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_60AD5DE4049B41B6A42ED36237175CD8"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_8D1BB232DA354631B1B8C21F221F3BB9">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4956D6DFB9CF4C3EAAE850E846306D02"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_08C65F522C8446A584A30D6A448CA0A2">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BFC86FB101C84F6386595182A3049527"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_6ED5F61766AB4F5E9CA1335284AD556E">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_182C357499DB4F6DB9007F6A50DBA4D7"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="F4AFE114FEFC4B08899261B56CB322FE">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1AB45FDED0474851AAC36DD734A0DB23"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="CAEFA20E3F86489D9432DF6D287C269B">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#CD5C573F85AB4FBA94391C2A5A0DD071"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="CD1F717D42A34009969F4C8C25ABB6CB">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#A8B65B1387124082925F1A021B55A1AC"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="F49AB98324C04306A4094A0B86AF7C02">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8A00AF552C6F4335B3EF7392DF73D82B"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="CF45C9B9AF21496D9A21F2D75EEEF038">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1D93084951EC4257AF034FE3E06E09FE"/>
    <cim:ApparentPowerLimit.value>1255.11</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="DFD163DEDB9F401F95366397DCFC8884">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BD41D10B71B941E682A07C4B08C51024"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="B0E7680005434EC7BB5CAE4249448132">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#D362888C125244449F98D4E738EDAFD6"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="CA1AEE85BA514F468C048978B1998A44">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_86DD32311DB740AFBCEE4B9A929A8FED"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_8D253BCF504F4746BE0E7CC5717B130A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1F5CCEBFA38A43E4A921BD273AC49925"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="B0BDE1E5D5294744A044C4E962C0DD03">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#EAE7A9D55F9C40C3951D03DF7DA3DB7B"/>
    <cim:ApparentPowerLimit.value>2823.997</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_80ACDC064AEC4D93BA78BB4D28B2CB5E">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#F29DFE9F41FF4A89906875D1591F5288"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="BC733E02879B4E4E8F6D112263A2FDBE">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4D8080A592C746CAAC9CBCFD5F5C1E59"/>
    <cim:ApparentPowerLimit.value>900</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_7035547BEECF47DBB113791839EC747D">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1C7E8A547ED4459C90073DF6FDCCC012"/>
    <cim:ApparentPowerLimit.value>1255.11</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_2D63A01B1FBC4D099AFEF85509958478">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4ECEDD83D627478A8DC75C53118AF97A"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_5902A9023E68411BA6A3823B059EB502">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0282E0B2285C4741B60B2BAFC08768FF"/>
    <cim:ApparentPowerLimit.value>1255.11</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Emergency</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Emergency</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="C7E881C56FDC4FA8ADDE68AF9806E02C">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_94AEC5FF529549729E392CE9827AF2F1"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_4C0065D37A024E729CC0B339657EB3D6">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_49407CB30A804607AA418D10909B3253"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_66921AB863554B57AB7EC7FCF923964B">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2DCDA75866834DD095BEB95FA0FB01E9"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_4EFE4C9CB3614D49AF6676E69AEB490A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6952F3701ED44676A893A4F534FD0EEC"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="A8E9B6B25B374316A4D4373DA1E6B0BA">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#CFB81364B29D4DCFAD20BEF5F6514FC3"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="B71A4D8D2F68479F9CC01D53399477BF">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6E1DBB79EEFA49A89396AD63ED12DE5C"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_2EF0D65F36B546EFB04A8E8E2690B884">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#C19BF7C544E2470B8E0D7FF45DA244E7"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_33F3C9DCBBD74237AB9567D54F8A7F55">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_69D6E823166C4CDCBCCAB1E130BBA76E"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="EB7A938C68814178A3D61F07809DB85E">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_49DF2C1F56AE49A89CCAE5827ABE2FB3"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_876D499122AA44E5928E595E7F3C1AF2">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_69523366B8DC43DEA76FB38415ACAD2D"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_0A2D2F8BCD524F578544D28AAAD73444">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4D8FC17D94F143EB922F7B6D29C48B2E"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_238C256DD41A4349AB33263E8DBD316D">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9E9AF69522194C408998BC43FF1ED88C"/>
    <cim:ApparentPowerLimit.value>1255.11</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_226BCA62966747139EB9C2061231DBC4">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_804431DB790C4AFAA0BF330295D69DB8"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_710C99C7EDBA42E3B29751E0837D97A4">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#F7D9A91B5CCC4C4A86D05FDCA5D90C9B"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_6C072A8307C64F208598F15B81D3D14A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_473A9EE0C7F641ADABFB841882E291A9"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="B1FA9FB7B3A942FEBA4227F63423D2A0">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0282E0B2285C4741B60B2BAFC08768FF"/>
    <cim:ApparentPowerLimit.value>1255.11</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_9F002430E06C4555B347C8837EAC74EE">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_60AD5DE4049B41B6A42ED36237175CD8"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_7DF5E9B5AED34D89B2FAAFDEA2426FCD">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4956D6DFB9CF4C3EAAE850E846306D02"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="D895EF17482B47DD84B14F70E84C80FB">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BFC86FB101C84F6386595182A3049527"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="B99AB94637884B778EAE6BB8A07C3591">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_182C357499DB4F6DB9007F6A50DBA4D7"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_6E3BDF0D46714435A0B0CBDAFE425D30">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1AB45FDED0474851AAC36DD734A0DB23"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_97186ECAC3D2469E8D19403DCCCEE871">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#CD5C573F85AB4FBA94391C2A5A0DD071"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="DB8F2F9D0B6C44A28A6E4DBAFAAF0C61">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#A8B65B1387124082925F1A021B55A1AC"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_0B86E40059B445C6A368C236B15995B5">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8A00AF552C6F4335B3EF7392DF73D82B"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_2AA7008DB4174AD4900118761DA5400E">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1D93084951EC4257AF034FE3E06E09FE"/>
    <cim:ApparentPowerLimit.value>1255.11</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_31F1BC3B72F44D18B8CF1D85006BFDE0">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BD41D10B71B941E682A07C4B08C51024"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_5436E8E7254C426081BCC224C778F10A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#D362888C125244449F98D4E738EDAFD6"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="F64501058CEC4D08A6104AF68F9AEB4F">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_86DD32311DB740AFBCEE4B9A929A8FED"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_4DDD1C9B9F0141ACA8C33E316DADC42D">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1F5CCEBFA38A43E4A921BD273AC49925"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_983DD694711643E99F3FC4766C38FCD5">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#EAE7A9D55F9C40C3951D03DF7DA3DB7B"/>
    <cim:ApparentPowerLimit.value>2823.997</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_9414A27438AF4874A0F2881A1D1D6462">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#F29DFE9F41FF4A89906875D1591F5288"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="FFF4FEA95113463794AD72691DF0D9D0">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4D8080A592C746CAAC9CBCFD5F5C1E59"/>
    <cim:ApparentPowerLimit.value>1000</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_930B49DF99984345B97484EF43F277B0">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1C7E8A547ED4459C90073DF6FDCCC012"/>
    <cim:ApparentPowerLimit.value>1255.11</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="FB22EC18438A43538E4ED2C93F78835D">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4ECEDD83D627478A8DC75C53118AF97A"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_58196ED7771845B9B8FB1D470F855550">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#DF359B0E4DF942CD94A93B4F13989D8D"/>
    <cim:ApparentPowerLimit.value>2823.997</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_84F2DF52F8E44B3AB03C3B6B49E232FF">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3825C0AA88284CBE857E064B82E9A400"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="E46EC20094304DADA8741275B6B1452D">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#A426C5539A544B848AAADDB022960CCC"/>
    <cim:ApparentPowerLimit.value>1129.599</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Short Term</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Loadshedding</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_99AD96270DE94124961979A19C3F866A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_49407CB30A804607AA418D10909B3253"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="DE0C868D86524EB88E972B38FD488F36">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_2DCDA75866834DD095BEB95FA0FB01E9"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_32C39B6A05EE495E92D01447F314EA89">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6952F3701ED44676A893A4F534FD0EEC"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_83537955CCFC4CC9BB570A0FA17484AF">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#CFB81364B29D4DCFAD20BEF5F6514FC3"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_59D29127D5DA43EAB27C9E7CDEEB69E4">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_6E1DBB79EEFA49A89396AD63ED12DE5C"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="EC21F500A17843DFB19979E5A3BF5E15">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#C19BF7C544E2470B8E0D7FF45DA244E7"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_285B6E8DEB2C41889C20D4105E43BC02">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_69D6E823166C4CDCBCCAB1E130BBA76E"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="F73D0BE859A04835BDB05998534E3095">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_49DF2C1F56AE49A89CCAE5827ABE2FB3"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_5C798BA5099B4C3AA651EF90D6695F21">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_69523366B8DC43DEA76FB38415ACAD2D"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_1C3D4F623F1A4374B42CA922801A2A63">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4D8FC17D94F143EB922F7B6D29C48B2E"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_9DEABC721C48499E99D50C9FA2B0FAEE">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_9E9AF69522194C408998BC43FF1ED88C"/>
    <cim:ApparentPowerLimit.value>1171.436</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_246328AD58E54DDFB5F6AA10263F98A8">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_804431DB790C4AFAA0BF330295D69DB8"/>
    <cim:ApparentPowerLimit.value>380</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_7603B6C69469451CBDC27B2D3743BFFA">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#F7D9A91B5CCC4C4A86D05FDCA5D90C9B"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_5A7712A5BC44436ABF2B8F020DF10440">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_473A9EE0C7F641ADABFB841882E291A9"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_0EF75E62C6054A31A0F5470910B8656A">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#A426C5539A544B848AAADDB022960CCC"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_187876FF64974765AFCD54DD9F32125C">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_60AD5DE4049B41B6A42ED36237175CD8"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="DD2755A2F52449E7820F479A1134B044">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4956D6DFB9CF4C3EAAE850E846306D02"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="AEC7116DA4EA4A37857BC95BA450CB9B">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BFC86FB101C84F6386595182A3049527"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="AB26B39F16FD478EB1724BE918A3167E">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_182C357499DB4F6DB9007F6A50DBA4D7"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="A460789543864B6B94A7CF391E15704E">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1AB45FDED0474851AAC36DD734A0DB23"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_700A1970515F41E1BDEB2490A389AD3E">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#CD5C573F85AB4FBA94391C2A5A0DD071"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="EFEA4490DB4043FCAF859B15E3446D66">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#A8B65B1387124082925F1A021B55A1AC"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_54B77A7A3AA54E229AF71BF5E2925CFA">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_8A00AF552C6F4335B3EF7392DF73D82B"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="EBF04259A12449E0BF2B0EA510F834A4">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1D93084951EC4257AF034FE3E06E09FE"/>
    <cim:ApparentPowerLimit.value>1171.436</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="D02AD456ADB7436394C9D924FDF1C3D2">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#BD41D10B71B941E682A07C4B08C51024"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_02A03423994C44E2A3B945BDB4BD6485">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#D362888C125244449F98D4E738EDAFD6"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="B8CFDB92B9A14878B732E968B6D64E43">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_86DD32311DB740AFBCEE4B9A929A8FED"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="A540C07AA7064980AF91D422041B0415">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1F5CCEBFA38A43E4A921BD273AC49925"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_6F128053EF1E4B9EBEDA162602737732">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#EAE7A9D55F9C40C3951D03DF7DA3DB7B"/>
    <cim:ApparentPowerLimit.value>2510.22</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_3B503D16598A4A5EB07F8E5454136AF3">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#F29DFE9F41FF4A89906875D1591F5288"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="E6FB1971F6AF46DFA16C86E4A8536A8D">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4D8080A592C746CAAC9CBCFD5F5C1E59"/>
    <cim:ApparentPowerLimit.value>800</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="A52CEFC6F93E4ABD93DAF2F796483DCD">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_1C7E8A547ED4459C90073DF6FDCCC012"/>
    <cim:ApparentPowerLimit.value>1171.436</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_5C40CE0883154470986DFB2742C4FF38">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_4ECEDD83D627478A8DC75C53118AF97A"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="_72762CEBFC51480E8FB0F35CA15E6A24">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_0282E0B2285C4741B60B2BAFC08768FF"/>
    <cim:ApparentPowerLimit.value>1171.436</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="D35DF35D32C546D4BB17572C9A29E0B1">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_3825C0AA88284CBE857E064B82E9A400"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="B0CE9961F06341AA9F11D989075EA037">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#DF359B0E4DF942CD94A93B4F13989D8D"/>
    <cim:ApparentPowerLimit.value>2510.22</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:ApparentPowerLimit rdf:ID="E41A577AC1A84CF2AEF69FD161FAB2B2">
    <cim:OperationalLimit.OperationalLimitSet rdf:resource="#_94AEC5FF529549729E392CE9827AF2F1"/>
    <cim:ApparentPowerLimit.value>1004.088</cim:ApparentPowerLimit.value>
    <cim:OperationalLimit.type>Normal</cim:OperationalLimit.type>
    <cim:IdentifiedObject.name>Normal</cim:IdentifiedObject.name>
  </cim:ApparentPowerLimit>
  <cim:RegularTimePoint rdf:ID="_89EE0D2F2BF641BD8B9B2CC7B9CF9431">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_07ACF6EB82DB42F28554A49D18B6B2F9"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_616CC625C8EE4CD7AFB0D43E3989C674">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_3A2FEDEF26E14EC089583C9847F6CE26"/>
    <cim:RegularTimePoint.value2>684.1945</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>3631.635</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="E336D277845A4097B98FC69AA3B1D7E3">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_8920CB06E7634ED9AB7C689E14800331"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="CCA8C6A121F54B30B91B7F149E6F4A06">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#DEE073501DF64D85A0F7D4464C91B96C"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_29195D0D4B324EF580B63C9CEA7AB45B">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#D1D61F1747494557A898C402FE27301A"/>
    <cim:RegularTimePoint.value2>0.0552</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>13.938</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_56754349692B451C8BC86491BC82DFD0">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_18EACE8F29D64FE8812EEB21F564F89A"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>350.175</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_5FEF47DA69FA46AC8F713E9DE9ACE375">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_52007B5BBE0B4834B963823125EFFC96"/>
    <cim:RegularTimePoint.value2>1.725</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>351.9</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_896F14AEE53046EB95360BCB3EA2C26D">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_2C40F4F13601452F94C5C6087652D1E4"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_9D62563901C74CB8A4128B20FBF2BCBD">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#B78456B4493E4A28AF3A8D79EBA28551"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="FF6330F69EDB4BA7B64C718F41EF11DE">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_68394071772F40419312FC96EEE1EE28"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>345</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="C3D451539CFD4C578F797135AECA6B1C">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#AB7A24AFB3224679BA63B2606C595D11"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_2EBA706B412948F787F7EEFA9AD2BED0">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#ACF7B1C4D53A4B12BA016ADAF0503973"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="EC3172F8382445B4B2A2266DF38EEACF">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#D1502D7046214784B0E054C44514DD65"/>
    <cim:RegularTimePoint.value2>0.0276</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>14.076</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="DF6A00EE72914589A8D2D5C54B13C30B">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_6954CB907CF14D50B24CC7C2177BBF3F"/>
    <cim:RegularTimePoint.value2>1.725</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>357.075</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_3F9C7261E4A948C4BB9D5FE6DE1F5CD7">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_85381992E867403FB4E3CC295CECD6BD"/>
    <cim:RegularTimePoint.value2>0.0552</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>13.938</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="A3473B24EDA44E77885F1BEFBE321936">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_28CE5F36398F4CDC86ED68F85B3C07A1"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_8ED61385898D4636AF1789AD4BD151B7">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_52DDB97BC3CC443484B491B84176D81C"/>
    <cim:RegularTimePoint.value2>0.069</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>14.145</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_34A9BDA8175147729D58B7840E86D430">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_0F26146579184C12B921B0E264F97F7D"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_52BC77B045A5482D944689E1F5484DF5">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_61EE28980E3C470EA2EBA050EE3A7BC4"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>345</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_07DCA7634EBD453FB185F6EAFA5DC912">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_5FFF0757481748458463AFF9550DCB5E"/>
    <cim:RegularTimePoint.value2>0.0276</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>14.076</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="E0BAE5B00A554246AC33E9043943FD59">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_5F7AB06AE88A4EF687F5B4D281508589"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_31B1EA72F05D47E19C148C7E86D6FFE8">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#C99E5B9485C14A7898E5C25AC82C2790"/>
    <cim:RegularTimePoint.value2>0.0552</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>13.938</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="CDC0C5A30D134673947AD87429C0FE6B">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_40C2AC35CFC1421FB7B6DDD100823F27"/>
    <cim:RegularTimePoint.value2>0.0552</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>13.938</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="E9ADECEF2FAD4E05B320156D2E476E08">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_0A8F0D18F0DF4FD89E84F60166058655"/>
    <cim:RegularTimePoint.value2>1.38</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>351.9</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_87353F99F9604A5CBBD0175E858C000D">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#D2E543D9D7A24B3EA2D228092F70F626"/>
    <cim:RegularTimePoint.value2>1.725</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>346.725</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_233F129619BF478DBEAE5D06B17E9D26">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_0802AD225EFD43128A6F200B4986F370"/>
    <cim:RegularTimePoint.value2>1.725</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>343.275</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="F09CF5A3111840B9B67932118DBE41C2">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_010C99F26DA04A81A270850B62F0DF1A"/>
    <cim:RegularTimePoint.value2>0.69</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>135.93</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="B7D351364E7E491E9CC7E2C0EC93375A">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_41C6F664FCC84198AC1744CA09708201"/>
    <cim:RegularTimePoint.value2>1.725</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_478ECDEEB048468D95C4596A814AEA85">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_743E945B01C0442F96CEFCACD4633FE4"/>
    <cim:RegularTimePoint.value2>0.69</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>135.93</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_62C449ED9C23468487C06D3BA59AFCE4">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#F9F1FAD9F13245F1AE42FAEE4CEA0711"/>
    <cim:RegularTimePoint.value2>0.69</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>135.93</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_6790C80A82FA43ACB819AB7533E79982">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#BC8841AB7FC94981B744803206ECCB2C"/>
    <cim:RegularTimePoint.value2>0.69</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>135.93</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="B18720BFE9054828BD0B1599D1168270">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_66DB90CFC72C4244AE3DC4D353BA9239"/>
    <cim:RegularTimePoint.value2>0.69</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>135.93</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_94A273A76B6443CCBEAD1DA9A5E8D8B0">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_15FE7E56B69B4FD9A7247E4CAB059B68"/>
    <cim:RegularTimePoint.value2>0.69</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>135.93</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_3657EA70DB87428C94A610499162081F">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_9456B309E6494040B194C45399C50D67"/>
    <cim:RegularTimePoint.value2>1.725</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="AC424C4F25FC4100B982D2D69DFBAA7F">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_3BFE108A5CD94F299F26823E9DABB1B9"/>
    <cim:RegularTimePoint.value2>0.69</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>135.93</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_168FF0573ABC4983B04B1DB27CB3DB67">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#FD4E022B3ECB40A8A33ADB8D1955DBB2"/>
    <cim:RegularTimePoint.value2>1.725</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>343.275</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_004C14AE0E774092A0F38AB5CA377FB4">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_3D02BDDEDD6D4B8981E82F9BF6ED6388"/>
    <cim:RegularTimePoint.value2>1.725</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>348.45</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_45ECFC2DACC94F21A4947705C1998D90">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_620DB5D3E6FB4D51A055866A976B7D8C"/>
    <cim:RegularTimePoint.value2>0.69</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>135.93</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_8F52B5AAE25A477E97A87BE70A323B50">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_95DC288436DB4FE080D25CD37D51F97B"/>
    <cim:RegularTimePoint.value2>1.725</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>343.275</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="A08984EAA81C4E03BB0BD19344C9192F">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#B771133FEA6F4A45874C907049F0264F"/>
    <cim:RegularTimePoint.value2>0.1950737</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>13.398</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_8B2E934B001D4382A50337930180A94C">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_45671683D9154DCD93706DB7F48A9014"/>
    <cim:RegularTimePoint.value2>0.3251229</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>22.33</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_556CE31CF9354419AEB3927698A4008C">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#BEFC9AE2ABD545319CBC4B1868B52014"/>
    <cim:RegularTimePoint.value2>2.039407</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>140.07</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_142F86E220FC495D8504CC8157AF7814">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#E5CD93092763418F8B9864D221EB2ABB"/>
    <cim:RegularTimePoint.value2>2.039407</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>140.07</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_71DB2B2352A94BB1B81F8866FCECF0F6">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_63EED3BC93434526A3DF04DD4FEEFD9D"/>
    <cim:RegularTimePoint.value2>0.552</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>139.38</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="D8A927ECE3C649C5A03A58635310F75A">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#BF002A6F5E294D0CAEACA75FD19A586A"/>
    <cim:RegularTimePoint.value2>209.2606</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>1362.133</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="ACF28104E0574E7980A6ABF2FB6480ED">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_0EE46F77CCBC4626B7C091E2DC979C6F"/>
    <cim:RegularTimePoint.value2>213.5167</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>508.6132</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="A6CB32E97B0942A6B0A5C436FC53E155">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_4F3423907296408A89E23AF80CCFD009"/>
    <cim:RegularTimePoint.value2>170.1272</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>469.4306</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_493D29A423504105AE256B49F39D5118">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#_633F2EAA32F44598B99F0563D7D20D04"/>
    <cim:RegularTimePoint.value2>567.2038</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>3190.195</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="C70721821E954A3AA466099DCF8546E2">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#E05927C9631E418E9D60A8C4B985826E"/>
    <cim:RegularTimePoint.value2>517.5343</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>2077.906</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:RegularTimePoint rdf:ID="_13F8830814E7476D95811BCEDA380A74">
    <cim:RegularTimePoint.IntervalSchedule rdf:resource="#B9A7F324AE9E45CCB3C9EDEE763193D8"/>
    <cim:RegularTimePoint.value2>0.066</cim:RegularTimePoint.value2>
    <cim:RegularTimePoint.sequenceNumber>1</cim:RegularTimePoint.sequenceNumber>
    <cim:RegularTimePoint.value1>22.55</cim:RegularTimePoint.value1>
  </cim:RegularTimePoint>
  <cim:Season rdf:ID="FDAF8E0A372F45F3865AC6727A4FE9A2">
    <cim:Season.name rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SeasonName.fall"/>
    <cim:Season.startDate>9/1/2008 12:00:00 AM</cim:Season.startDate>
    <cim:Season.endDate>12/1/2008 12:00:00 AM</cim:Season.endDate>
  </cim:Season>
  <cim:Season rdf:ID="_4BC1CF210E3F4A2F83CCC1552FFE6114">
    <cim:Season.name rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SeasonName.spring"/>
    <cim:Season.startDate>3/1/2008 12:00:00 AM</cim:Season.startDate>
    <cim:Season.endDate>6/1/2008 12:00:00 AM</cim:Season.endDate>
  </cim:Season>
  <cim:Season rdf:ID="B13ADF2B447A4734A283518BC16D57AA">
    <cim:Season.name rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SeasonName.summer"/>
    <cim:Season.startDate>6/1/2008 12:00:00 AM</cim:Season.startDate>
    <cim:Season.endDate>9/1/2008 12:00:00 AM</cim:Season.endDate>
  </cim:Season>
  <cim:Season rdf:ID="_27A2DAAF9C4F4EAFADA9FB05EE275060">
    <cim:Season.name rdf:resource="http://iec.ch/TC57/2008/CIM-schema-cim13#SeasonName.winter"/>
    <cim:Season.startDate>12/1/2007 12:00:00 AM</cim:Season.startDate>
    <cim:Season.endDate>3/1/2008 12:00:00 AM</cim:Season.endDate>
  </cim:Season>
  <cim:ACLineSegment rdf:ID="_56B490DCDD560D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR 148150 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>0</cim:Conductor.x>
    <cim:Conductor.bch>0</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-148150-ZBR-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDD90D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD4C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR 34502 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>48.91928</cim:Conductor.x>
    <cim:Conductor.bch>0.0005872716</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-34502-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>4.165875</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDD50D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD4F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR 34504 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>29.75625</cim:Conductor.x>
    <cim:Conductor.bch>0.0006301197</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-34504-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>1.19025</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDD80D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD4E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR 34542 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>38.44508</cim:Conductor.x>
    <cim:Conductor.bch>0.0004310019</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-34542-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>3.8088</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDD70D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD500D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR T511 3</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>3</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>10.71225</cim:Conductor.x>
    <cim:Conductor.bch>0.0003360639</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-T511-LN-3</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.357075</cim:Conductor.r>
    <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDDA0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD4D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>ECAR ECAR T540 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>10.23615</cim:Conductor.x>
    <cim:Conductor.bch>0.0001226633</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-LINE-T540-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>8.33175</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDD60D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD510D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 1215 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>0</cim:Conductor.x>
    <cim:Conductor.bch>0</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-1215-ZBR-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDB40D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD520D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 1921 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>0</cim:Conductor.x>
    <cim:Conductor.bch>0</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-1921-ZBR-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDB50D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD2C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34560 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>16.6635</cim:Conductor.x>
    <cim:Conductor.bch>0.000215921</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34560-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.9522</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDB00D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD2D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34562 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>11.4264</cim:Conductor.x>
    <cim:Conductor.bch>0.0001554295</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34562-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.71415</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDB10D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD330D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34590 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>11.9025</cim:Conductor.x>
    <cim:Conductor.bch>6.301198E-05</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34590-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.8926876</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDBC0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD320D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34591 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>11.9025</cim:Conductor.x>
    <cim:Conductor.bch>6.301198E-05</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34591-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.8926876</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDB90D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD310D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34592 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>11.9025</cim:Conductor.x>
    <cim:Conductor.bch>6.301198E-05</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34592-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.8926876</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDB80D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD300D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 34593 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>11.9025</cim:Conductor.x>
    <cim:Conductor.bch>6.301198E-05</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-34593-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.8926876</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDB60D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD530D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 500502 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>0</cim:Conductor.x>
    <cim:Conductor.bch>0</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-500502-ZBR-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDB70D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD540D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 516517 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>0</cim:Conductor.x>
    <cim:Conductor.bch>0</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-516517-ZBR-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDBA0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD550D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST 527528 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>0</cim:Conductor.x>
    <cim:Conductor.bch>0</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-527528-ZBR-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDBB0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD2B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST T538 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>23.20988</cim:Conductor.x>
    <cim:Conductor.bch>0.0002554085</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-T538-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>1.9044</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDAF0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD2E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST T559 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>16.06837</cim:Conductor.x>
    <cim:Conductor.bch>0.0002142407</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-T559-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.9522</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDB20D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD2F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST TIE_LINE_5_6_4 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>17.85375</cim:Conductor.x>
    <cim:Conductor.bch>3.360639E-05</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-LINE-TIE_LINE_5_6_4-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>2.61855</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDB30D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD390D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 13822 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>1.055799</cim:Conductor.x>
    <cim:Conductor.bch>0.0002183365</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-13822-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.1759666</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDC20D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD380D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 13869 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>1.282042</cim:Conductor.x>
    <cim:Conductor.bch>0.0002651229</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-13869-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDD0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.2136737</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDC10D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD340D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34519 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>9.76005</cim:Conductor.x>
    <cim:Conductor.bch>0.0001109011</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34519-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.833175</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDBD0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD350D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34521 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>15.83033</cim:Conductor.x>
    <cim:Conductor.bch>0.0001797942</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34521-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>1.309275</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDBE0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD3B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34522 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>10.59322</cim:Conductor.x>
    <cim:Conductor.bch>0.0001125814</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34522-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.833175</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDC40D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD370D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34523 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>20.59133</cim:Conductor.x>
    <cim:Conductor.bch>0.0002705314</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34523-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>1.547325</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDC00D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD3F0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34527 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>25.35232</cim:Conductor.x>
    <cim:Conductor.bch>0.0001856753</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34527-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>1.547325</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDC80D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD3D0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34528 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>25.82843</cim:Conductor.x>
    <cim:Conductor.bch>0.0003074984</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34528-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>2.14245</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDC60D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD3C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34532 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>11.18835</cim:Conductor.x>
    <cim:Conductor.bch>0.0001436673</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34532-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>1.071225</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDC50D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD3A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT 34563 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>7.022475</cim:Conductor.x>
    <cim:Conductor.bch>5.713086E-05</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-34563-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.357075</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDC30D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD3E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT T525 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>17.97277</cim:Conductor.x>
    <cim:Conductor.bch>0.000215921</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-T525-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>1.547325</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDC70D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD360D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT T545 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>40.4685</cim:Conductor.x>
    <cim:Conductor.bch>0.0004284814</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-LINE-T545-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>3.8088</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDBF0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD470D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34501 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>5.118075</cim:Conductor.x>
    <cim:Conductor.bch>6.133165E-05</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34501-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.4761</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDD00D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD460D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34503 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>5.118075</cim:Conductor.x>
    <cim:Conductor.bch>6.133165E-05</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34503-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.4761</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDCF0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD420D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34506 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>9.76005</cim:Conductor.x>
    <cim:Conductor.bch>0.0001167822</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34506-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.833175</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDCB0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD430D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34509 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>15.2352</cim:Conductor.x>
    <cim:Conductor.bch>0.0001125814</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34509-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.9522</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDCC0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD440D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34512 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>13.3308</cim:Conductor.x>
    <cim:Conductor.bch>0.0001243436</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34512-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.9522</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDCD0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD450D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34513 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>5.47515</cim:Conductor.x>
    <cim:Conductor.bch>6.553245E-05</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34513-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.4761</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDCE0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD410D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34514 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>10.9503</cim:Conductor.x>
    <cim:Conductor.bch>9.493804E-05</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34514-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.71415</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDCA0D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD400D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34515 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>3.09465</cim:Conductor.x>
    <cim:Conductor.bch>3.612686E-05</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34515-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.23805</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDC90D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD4B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34517 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>43.20607</cim:Conductor.x>
    <cim:Conductor.bch>0.0003192607</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34517-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>2.737575</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDD40D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD490D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34520 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>15.35423</cim:Conductor.x>
    <cim:Conductor.bch>0.000115942</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34520-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.9522</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDD20D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD480D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT 34568 1</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>1</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>12.02152</cim:Conductor.x>
    <cim:Conductor.bch>0.0001445075</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-34568-LN-1</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>1.071225</cim:Conductor.r>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDD10D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:ACLineSegment rdf:ID="_56B490DCDD4A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT T511 2</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>2</cim:IdentifiedObject.aliasName>
    <cim:Conductor.x>9.522</cim:Conductor.x>
    <cim:Conductor.bch>0.0003360639</cim:Conductor.bch>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-LINE-T511-LN-2</cim:IdentifiedObject.description>
    <cim:ConductingEquipment.BaseVoltage rdf:resource="#_56B490DCDDDB0D1FE04014AC92606106"/>
    <cim:Conductor.r>0.4761</cim:Conductor.r>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDD30D1FE04014AC92606106"/>
  </cim:ACLineSegment>
  <cim:Disconnector rdf:ID="_56B490DCDEB30D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 14 706705</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>706705</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DSC-CB-706705</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>706705</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1F0D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDEB10D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL EAST KINCARD 22 604605</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>604605</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-CBTYP-DSC-CB-604605</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>604605</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDE9E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 14 710709</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>710709</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DSC-CB-710709</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>710709</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1B0D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDE9A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 609612</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>609612</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DSC-CB-609612</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>609612</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDE9B0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 610612</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>610612</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DSC-CB-610612</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>610612</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDE9C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PARKHILL 22 611612</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>611612</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-CBTYP-DSC-CB-611612</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>611612</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDF690D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT PICTON 345 8283</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>8283</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PICTON-CBTYP-DSC-CB-8283</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>8283</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDF7E0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 14 712711</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>712711</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-DSC-CB-712711</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>712711</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1A0D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDF7A0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 22 614613</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>614613</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-DSC-CB-614613</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>614613</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDF7C0D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL NORT RICHVIEW 22 616615</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>616615</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-CBTYP-DSC-CB-616615</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>616615</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDF940D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 22 617618</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>617618</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-GOLDEN-CBTYP-DSC-CB-617618</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>617618</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDF970D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT GOLDEN 22 619620</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>619620</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-GOLDEN-CBTYP-DSC-CB-619620</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>true</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>619620</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDFA80D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 117118</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>117118</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-DSC-CB-117118</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>117118</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:Disconnector rdf:ID="_56B490DCDFA70D1FE04014AC92606106">
    <cim:IdentifiedObject.pathName>NEPOOL SOUT MTOWN 345 117119</cim:IdentifiedObject.pathName>
    <cim:IdentifiedObject.aliasName>117119</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-CBTYP-DSC-CB-117119</cim:IdentifiedObject.description>
    <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
    <cim:IdentifiedObject.name>117119</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
  </cim:Disconnector>
  <cim:PowerTransformer rdf:ID="C36E5292C68F4656AECC7E3A78ABA55E">
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-XFMR-G2-XF-G2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2E0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_1103F98B870344968EE0CB440C3BA2E8">
    <cim:IdentifiedObject.name>T4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE380D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_69524B0DC6834707981123AEC99A4942">
    <cim:IdentifiedObject.aliasName>T3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-XFMR-T3-XF-T3</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3F0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_7D85491AE6594BBB8FDE6973978560FC">
    <cim:IdentifiedObject.aliasName>G5</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-XFMR-G5-XF-G5</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G5</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_45FF6927C5DC44B49C0503466EC5257E">
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-XFMR-G2-XF-G2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE320D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="CC992B03F90D4B1F92A3133CE948B718">
    <cim:IdentifiedObject.aliasName>T1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-XFMR-T1-XF-T1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3A0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="BAC2602565FB4837AF14F4EB2A67C8D4">
    <cim:IdentifiedObject.aliasName>T5</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-XFMR-T5-XF-T5</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T5</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3A0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="C386D864E60D4B0A93F83CF2FC89992A">
    <cim:IdentifiedObject.aliasName>T1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-XFMR-T1-XF-T1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_6AA82981892D4EC386FC4FE40BEE6DAE">
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-XFMR-G2-XF-G2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="B7D8A724443542E883F73D4DDEE23301">
    <cim:IdentifiedObject.aliasName>T1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-XFMR-T1-XF-T1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="CC83DB64A8EC40E082517FD25D6871AC">
    <cim:IdentifiedObject.aliasName>T1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-XFMR-T1-XF-T1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE420D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_953CC8596AEB47CFAF0E20C4566A65C0">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-XFMR-G1-XF-G1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE440D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="F904B8D3A29F4F0DAB26186B46BD53C1">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-HOLDEN-XFMR-G1-XF-G1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE460D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="AA6838FBA0474A01BA2E4750E4FEC7C5">
    <cim:IdentifiedObject.aliasName>T1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-BVILLE-XFMR-T1-XF-T1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3B0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_7603A5053A2D427A8808176E504130B9">
    <cim:IdentifiedObject.aliasName>T2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-XFMR-T2-XF-T2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3F0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_4C4A04B4F355467BAC2D554AD69C039B">
    <cim:IdentifiedObject.aliasName>VLV2R</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-XFMR-V2R-XF-VLV2R</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>V2R</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE440D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="AB028A3451834D8B8617EA7732985F0E">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-XFMR-G1-XF-G1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE450D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="ABB3866C29D14F4A9B87712714E46D68">
    <cim:IdentifiedObject.aliasName>VLV2I</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-XFMR-V2I-XF-VLV2I</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>V2I</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE450D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="C22C366B64C748AF8108682A67693550">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-NANTCOKE-XFMR-G1-XF-G1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE490D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_351DBA0BBB684200975618DA0FB98FA3">
    <cim:IdentifiedObject.aliasName>G2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-XFMR-G2-XF-G2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_67E012A679CB44C0B3600B4444C0A247">
    <cim:IdentifiedObject.aliasName>T2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-XFMR-T2-XF-T2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE350D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_16557CD1F92C4912A8EEC4944E985B74">
    <cim:IdentifiedObject.aliasName>T3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-XFMR-T3-XF-T3</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE380D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="FF3A204CC3FE45128CD58E32363C06ED">
    <cim:IdentifiedObject.aliasName>GCT1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-XFMR-GCT1-XF-GCT1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>GCT1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="A74C1ACB69BB481F8E24771EB5CB751A">
    <cim:IdentifiedObject.aliasName>T6</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-XFMR-T6-XF-T6</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T6</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_69F9641240BE4A5886C3FE7F40BA1EAE">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-XFMR-G1-XF-G1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_7AB304A781EB410C974CC6CA6309AA67">
    <cim:IdentifiedObject.aliasName>G3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-XFMR-G3-XF-G3</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_3AC4A35B1AA54D53B83DB260170AD79C">
    <cim:IdentifiedObject.aliasName>T1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-CEYLON-XFMR-T1-XF-T1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE350D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="FEF9D7249E114A07999A192DC0D52B01">
    <cim:IdentifiedObject.aliasName>T5</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-XFMR-T5-XF-T5</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T5</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE380D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="BAE3732CB73140F290B5650A251903C9">
    <cim:IdentifiedObject.aliasName>T1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-GOLDEN-XFMR-T1-XF-T1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3D0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_70239A96B64A4F6EB8626B8EBECDC0FE">
    <cim:IdentifiedObject.aliasName>GCT2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-XFMR-GCT2-XF-GCT2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>GCT2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_3B4F5AD9E60F42DF91522F9506C6C074">
    <cim:IdentifiedObject.aliasName>T4</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-XFMR-T4-XF-T4</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="BFEAC20BF017470788CA042FBFA889D2">
    <cim:IdentifiedObject.aliasName>VLV1R</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHENAUX-XFMR-V1R-XF-VLV1R</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>V1R</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE440D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_2A18A2B7FC8A40FE8D57CE0F7D3D45A6">
    <cim:IdentifiedObject.aliasName>VLV1I</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-ECAR-DV-ECAR-ST-CHFALLS-XFMR-V1I-XF-VLV1I</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>V1I</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE450D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="FDEFD6D5DDBF4A7EBE2082058DBD5E2C">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE3-XFMR-G1-XF-G1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE330D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_32B23EC0297B4D3BA857D02AF2917578">
    <cim:IdentifiedObject.aliasName>GST1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-XFMR-GST1-XF-GST1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>GST1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="CAC82968A2E64B25A8F7D4F9038C6ED6">
    <cim:IdentifiedObject.aliasName>T3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-XFMR-T3-XF-T3</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="FD35F64BDDFB4586BFDA1E07D046600D">
    <cim:IdentifiedObject.aliasName>T2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-XFMR-T2-XF-T2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3E0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="CCBB6996771D42099985478B0C4AF57F">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WVILLE-XFMR-G1-XF-G1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE430D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="C0C76BC86BAF40CB8858CDDC04D098FB">
    <cim:IdentifiedObject.aliasName>T7</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-XFMR-T7-XF-T7</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T7</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="B712EC7E0B19492493DBD1DC17738C1F">
    <cim:IdentifiedObject.aliasName>G4</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE1-XFMR-G4-XF-G4</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE310D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_1D8AEF6B31B04C098C39468D2CA3515E">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-XFMR-G1-XF-G1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE320D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="A0074539BF1B414683DFBECE7C6062CB">
    <cim:IdentifiedObject.aliasName>PS</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-BRIGHTON-XFMR-PS-XF-PS</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>PS</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE340D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_3F270EA613A44EA3B2EB0AC9FA061807">
    <cim:IdentifiedObject.aliasName>T1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-XFMR-T1-XF-T1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE380D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_7BE5BCC6025543B4899173DC37B1DFA5">
    <cim:IdentifiedObject.aliasName>T2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-PARKHILL-XFMR-T2-XF-T2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE380D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_9AFF4AD44DE74EE6A760FEC1175C4589">
    <cim:IdentifiedObject.aliasName>T1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-JVILLE-XFMR-T1-XF-T1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3E0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="ED8A162BC3C2495AAD19642722E37C97">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-DOUGLAS-XFMR-G1-XF-G1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2D0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="FAE8F681D12749F39ECDD2459BA2ED40">
    <cim:IdentifiedObject.aliasName>G1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-HEARN-XFMR-G1-XF-G1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2E0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="FEA6F93EA2AD4A0388FF22727EA5622B">
    <cim:IdentifiedObject.aliasName>T1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-MTOWN-XFMR-T1-XF-T1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3F0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_96D326B9B6D243AB9DCBBB8820DE8748">
    <cim:IdentifiedObject.aliasName>T2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-XFMR-T2-XF-T2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE420D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_1FE17FA7D2544AEC82AFC0F8E6D9A062">
    <cim:IdentifiedObject.aliasName>T3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-SOUT-ST-WALDEN-XFMR-T3-XF-T3</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE420D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_13FF685A30FA4F4C9604BE79FA6FA970">
    <cim:IdentifiedObject.aliasName>TRANSFORMER_G1</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-LAKEVIEW-XFMR-G1-XF-TRANSFORMER_G1</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G1</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE300D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_3B126E02C746477D9C28F48E7DF493AD">
    <cim:IdentifiedObject.aliasName>G3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-MOSELLE2-XFMR-G3-XF-G3</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>G3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE320D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_69F02335FAA4436DAB8DDD48B1373744">
    <cim:IdentifiedObject.aliasName>T2</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-XFMR-T2-XF-T2</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3A0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="F2A845A5BF8F4338AEF3AC849BFCD6FE">
    <cim:IdentifiedObject.aliasName>T3</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-NORT-ST-RICHVIEW-XFMR-T3-XF-T3</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3A0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_655A56944F9042D19C4FE289E73FD141">
    <cim:IdentifiedObject.aliasName>T8</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-XFMR-T8-XF-T8</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T8</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="AC469684BD9B490290270346317804F7">
    <cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_589DDB1A701C4096AC8E5B355B0BE05E">
    <cim:IdentifiedObject.name>T4</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE3A0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:PowerTransformer rdf:ID="_14096922854849AEAD7EDE19609D8F95">
    <cim:IdentifiedObject.aliasName>T5</cim:IdentifiedObject.aliasName>
    <cim:IdentifiedObject.description>CO-NEPOOL-DV-EAST-ST-KINCARD-XFMR-T5-XF-T5</cim:IdentifiedObject.description>
    <cim:IdentifiedObject.name>T5</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE2F0D1FE04014AC92606106"/>
  </cim:PowerTransformer>
  <cim:SubLoadArea rdf:ID="_0D39F05B64BA4CFD8D56F62A71060F4B">
    <cim:IdentifiedObject.description>From EAST LDAREA not cim LoadGroup - parent TEAS</cim:IdentifiedObject.description>
    <cim:SubLoadArea.LoadArea rdf:resource="#_4945A4B0C514482EAFAE556420B14981"/>
    <cim:IdentifiedObject.name>EAST</cim:IdentifiedObject.name>
  </cim:SubLoadArea>
  <cim:SubLoadArea rdf:ID="C46E4D9DA97D489191617251A80D7E21">
    <cim:IdentifiedObject.description>From ECAR LDAREA renamed MiddleECAR since ECAR is cim LoadGroup - parent TECAR</cim:IdentifiedObject.description>
    <cim:SubLoadArea.LoadArea rdf:resource="#_9E970ED2541B41639BD79A3A68DBA618"/>
    <cim:IdentifiedObject.name>MECAR</cim:IdentifiedObject.name>
  </cim:SubLoadArea>
  <cim:SubLoadArea rdf:ID="A5D4FBCA07C64D0FA368291D2D00CDCD">
    <cim:IdentifiedObject.description>From WEST LDAREA not cim LoadGroup - parent TWEST</cim:IdentifiedObject.description>
    <cim:SubLoadArea.LoadArea rdf:resource="#_262D0664378548708973903CD390770C"/>
    <cim:IdentifiedObject.name>WEST</cim:IdentifiedObject.name>
  </cim:SubLoadArea>
  <cim:IEC61970CIMVersion rdf:ID="version">
    <cim:IEC61970CIMVersion.version>IEC61970CIM13v12</cim:IEC61970CIMVersion.version>
    <cim:IEC61970CIMVersion.date>2008-08-22</cim:IEC61970CIMVersion.date>
  </cim:IEC61970CIMVersion>
  <cim:BusbarSection rdf:ID="_56B490DCE3670D1FE04014AC92606106">
    <cim:IdentifiedObject.name>101</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF40D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3680D1FE04014AC92606106">
    <cim:IdentifiedObject.name>104</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF30D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE36C0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>108</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE30D0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE36D0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>112</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF20D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3720D1FE04014AC92606106">
    <cim:IdentifiedObject.name>117</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF10D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3390D1FE04014AC92606106">
    <cim:IdentifiedObject.name>122</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF00D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE33A0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>126</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE33B0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>127</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE33C0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>128</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEF0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE30E0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE030D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE33D0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>132</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE33E0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>133</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE33F0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>134</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3400D1FE04014AC92606106">
    <cim:IdentifiedObject.name>135</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3410D1FE04014AC92606106">
    <cim:IdentifiedObject.name>136</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3420D1FE04014AC92606106">
    <cim:IdentifiedObject.name>137</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3430D1FE04014AC92606106">
    <cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEE0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3460D1FE04014AC92606106">
    <cim:IdentifiedObject.name>143</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDED0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3470D1FE04014AC92606106">
    <cim:IdentifiedObject.name>149</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEC0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3480D1FE04014AC92606106">
    <cim:IdentifiedObject.name>154</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3490D1FE04014AC92606106">
    <cim:IdentifiedObject.name>155</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEB0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE34A0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>159</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE34B0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDEA0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE34C0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>164</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE90D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE34D0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>169</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE34E0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>170</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE34F0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>173</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3500D1FE04014AC92606106">
    <cim:IdentifiedObject.name>174</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3510D1FE04014AC92606106">
    <cim:IdentifiedObject.name>175</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3520D1FE04014AC92606106">
    <cim:IdentifiedObject.name>176</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3530D1FE04014AC92606106">
    <cim:IdentifiedObject.name>177</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3540D1FE04014AC92606106">
    <cim:IdentifiedObject.name>178</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE80D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3550D1FE04014AC92606106">
    <cim:IdentifiedObject.name>183</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE70D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3560D1FE04014AC92606106">
    <cim:IdentifiedObject.name>187</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDE60D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3110D1FE04014AC92606106">
    <cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE020D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3140D1FE04014AC92606106">
    <cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE010D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE32F0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>31</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3300D1FE04014AC92606106">
    <cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3310D1FE04014AC92606106">
    <cim:IdentifiedObject.name>33</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3320D1FE04014AC92606106">
    <cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3330D1FE04014AC92606106">
    <cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3340D1FE04014AC92606106">
    <cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3350D1FE04014AC92606106">
    <cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE000D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE30F0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>401</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3100D1FE04014AC92606106">
    <cim:IdentifiedObject.name>402</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0A0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3180D1FE04014AC92606106">
    <cim:IdentifiedObject.name>406</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3190D1FE04014AC92606106">
    <cim:IdentifiedObject.name>408</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE090D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3250D1FE04014AC92606106">
    <cim:IdentifiedObject.name>412</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE080D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE36E0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>424</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE36F0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>425</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3700D1FE04014AC92606106">
    <cim:IdentifiedObject.name>426</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3710D1FE04014AC92606106">
    <cim:IdentifiedObject.name>427</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE060D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3150D1FE04014AC92606106">
    <cim:IdentifiedObject.name>43</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3160D1FE04014AC92606106">
    <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFC0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3170D1FE04014AC92606106">
    <cim:IdentifiedObject.name>47</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFB0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE31A0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>56</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE31B0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>57</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE31C0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>58</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE31D0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>59</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE31E0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>60</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE32B0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>603</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE32C0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE32D0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE110D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3260D1FE04014AC92606106">
    <cim:IdentifiedObject.name>609</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE31F0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>61</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3270D1FE04014AC92606106">
    <cim:IdentifiedObject.name>610</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3280D1FE04014AC92606106">
    <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3290D1FE04014AC92606106">
    <cim:IdentifiedObject.name>612</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0F0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE35F0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>614</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3600D1FE04014AC92606106">
    <cim:IdentifiedObject.name>616</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0E0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3690D1FE04014AC92606106">
    <cim:IdentifiedObject.name>618</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE36A0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>619</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3200D1FE04014AC92606106">
    <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDFA0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE36B0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>620</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE0D0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3210D1FE04014AC92606106">
    <cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF90D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3220D1FE04014AC92606106">
    <cim:IdentifiedObject.name>69</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3120D1FE04014AC92606106">
    <cim:IdentifiedObject.name>702</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3130D1FE04014AC92606106">
    <cim:IdentifiedObject.name>704</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE200D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE32E0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>706</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1F0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE32A0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>710</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1B0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3610D1FE04014AC92606106">
    <cim:IdentifiedObject.name>712</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE1A0D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3640D1FE04014AC92606106">
    <cim:IdentifiedObject.name>714</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3650D1FE04014AC92606106">
    <cim:IdentifiedObject.name>715</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3660D1FE04014AC92606106">
    <cim:IdentifiedObject.name>716</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE190D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3360D1FE04014AC92606106">
    <cim:IdentifiedObject.name>718</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3230D1FE04014AC92606106">
    <cim:IdentifiedObject.name>72</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3370D1FE04014AC92606106">
    <cim:IdentifiedObject.name>720</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3380D1FE04014AC92606106">
    <cim:IdentifiedObject.name>721</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE180D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3440D1FE04014AC92606106">
    <cim:IdentifiedObject.name>723</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE170D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3450D1FE04014AC92606106">
    <cim:IdentifiedObject.name>725</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDE170D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3240D1FE04014AC92606106">
    <cim:IdentifiedObject.name>74</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF80D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3570D1FE04014AC92606106">
    <cim:IdentifiedObject.name>79</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3580D1FE04014AC92606106">
    <cim:IdentifiedObject.name>80</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3590D1FE04014AC92606106">
    <cim:IdentifiedObject.name>81</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE35A0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>82</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE35B0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF70D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE35C0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>86</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE35D0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>89</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE35E0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>91</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF60D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:BusbarSection rdf:ID="_56B490DCE3630D1FE04014AC92606106">
    <cim:IdentifiedObject.name>96</cim:IdentifiedObject.name>
    <cim:Equipment.MemberOf_EquipmentContainer rdf:resource="#_56B490DCDDF50D1FE04014AC92606106"/>
  </cim:BusbarSection>
  <cim:OperationalLimitSet rdf:ID="_0282E0B2285C4741B60B2BAFC08768FF">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD300D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="A426C5539A544B848AAADDB022960CCC">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD320D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_60AD5DE4049B41B6A42ED36237175CD8">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD330D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4D8080A592C746CAAC9CBCFD5F5C1E59">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD510D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="CD5C573F85AB4FBA94391C2A5A0DD071">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD470D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_9E9AF69522194C408998BC43FF1ED88C">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD310D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_016F5276D4BB46FAB7B2517C1B9306DC">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE29D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>155</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="C4B8663F3E5A442DB416D20F65CABA28">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE29C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>160</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_5B29840E0ECD4E108A8530DD01B502EF">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE29B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>164</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="BB72DD9A71534A519C9B0109948CFA30">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE29A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>177</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8C26B8C0B3E9419093D4F82AE9BB0DE1">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2990D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>178</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="D5C93F7184DF40C198FCCF5CD946E880">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2980D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>183</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_804431DB790C4AFAA0BF330295D69DB8">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD2B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="F7D9A91B5CCC4C4A86D05FDCA5D90C9B">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD2D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_473A9EE0C7F641ADABFB841882E291A9">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD2E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4956D6DFB9CF4C3EAAE850E846306D02">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD340D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="BFC86FB101C84F6386595182A3049527">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD350D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_182C357499DB4F6DB9007F6A50DBA4D7">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD3C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1AB45FDED0474851AAC36DD734A0DB23">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD460D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="A8B65B1387124082925F1A021B55A1AC">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD4B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_8A00AF552C6F4335B3EF7392DF73D82B">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD4D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1D93084951EC4257AF034FE3E06E09FE">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD3E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="BD41D10B71B941E682A07C4B08C51024">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD410D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="D362888C125244449F98D4E738EDAFD6">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD4E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_86DD32311DB740AFBCEE4B9A929A8FED">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD2F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1F5CCEBFA38A43E4A921BD273AC49925">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD370D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="EAE7A9D55F9C40C3951D03DF7DA3DB7B">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD390D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="F29DFE9F41FF4A89906875D1591F5288">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD4F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1C7E8A547ED4459C90073DF6FDCCC012">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD2C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4ECEDD83D627478A8DC75C53118AF97A">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD400D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4D8FC17D94F143EB922F7B6D29C48B2E">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD4C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_69523366B8DC43DEA76FB38415ACAD2D">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD440D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_49DF2C1F56AE49A89CCAE5827ABE2FB3">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD3D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_69D6E823166C4CDCBCCAB1E130BBA76E">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD3B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="C19BF7C544E2470B8E0D7FF45DA244E7">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD3A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6E1DBB79EEFA49A89396AD63ED12DE5C">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD360D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="CFB81364B29D4DCFAD20BEF5F6514FC3">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD490D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6952F3701ED44676A893A4F534FD0EEC">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD480D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2DCDA75866834DD095BEB95FA0FB01E9">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD450D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_49407CB30A804607AA418D10909B3253">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD430D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_94AEC5FF529549729E392CE9827AF2F1">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD420D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3825C0AA88284CBE857E064B82E9A400">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD3F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="DF359B0E4DF942CD94A93B4F13989D8D">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCDD380D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_285BA51ADCF241099E224893D5C5F415">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2650D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>402</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7C9235B9A6464F258D84964A67E7777B">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2940D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>426</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="FEAC8572EB1C430AACAE556B3F1BE66A">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2930D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>427</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="F4681921ED0A4444A27E4E9E8F0FC5D3">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2820D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="B26134EB140848A6B450B62F9A80BD5E">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE28A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>5861</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_1E8CA54F56824AED9228AF254C04821E">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2890D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>5862</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="B28C0F983D514E43BF3CD90C520C0699">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2880D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>5863</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="D7894B24835E49269E222AFC27473DCC">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2870D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>5864</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="DC22B961F41D4D3CB58DA243368768CB">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2860D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>5865</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="E1E5268E93D548B088462D7E464093D3">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2850D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>5866</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="B247033A506442368FA587FF6757C61A">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2840D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>5867</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="C2DBA4659F26417AA482B9B29AB1AD0D">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2830D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>5868</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2F72BB7197D8491687C3CC58E4786C97">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2700D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2C9DC80153DF4592889C615FD75A7A71">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE26F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4F448CA18F3D4EB48FD7F6D90896C785">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE27F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>609</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="EE6B74C734B543DD8FF0D65AAC7122DD">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE27E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>610</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_830CC44F48FD4D169E0F22A1F38CEE33">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE27D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_23A4B61A18EE4831ADFB1B9C0A2FFF7A">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2760D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>614</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="AD2FC9EFB3854977869BD7FF765708D1">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2750D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>616</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="C916D18602D6448EBECCA06040534972">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2960D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>619</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4F84D01487D54B73AF966FB403F0200E">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2800D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>62</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_458278C9A8FA4836AB144E1106DDC977">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2950D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>620</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0C752BD301A34D588163847913D92FFE">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE26E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>706</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_602571B621084D72AEFDB2C3B4A9679C">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2810D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>708</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="C482D3E90C2C4747B35296717E2F041F">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE27C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>710</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="D27501EF245744D8B467DC4BC8DCF0F1">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2740D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>712</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4C634CE558A04366BB568D2B1AA2AB38">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2970D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>715</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="CB55EEAFE22B428FB1DA769DD60FE94B">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2920D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>718</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7BC1880CA2BB426DB22BAF7313B3FCCC">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2910D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>720</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="CC53E5989CBD4510BD351682EC84FAA7">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2900D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>721</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_84A4AA7400A7498499D9B453E169C07B">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE28C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>723</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_3B6EA690E08E4DB38898A6405AE18A43">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE28B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>725</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_528F713DF40D46A4A92634456DEAC16C">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE27B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>7861</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="FF06B1A586EF40ACA2644EF45CF7B3F4">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE27A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>7862</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="BE831BAD057C46B3A16782A40A2BB0C6">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2790D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>7863</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_2195EE5510BB4C03B6A20573059CF739">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2780D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>7864</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="FF7B947B229D4552BC63CC856047C5D9">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2770D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>83</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_498933D6FBD64853AF449202EB84DC44">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2730D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>9861</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_6DBC638A7F5046E2A9E22A94F586D852">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2720D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>9862</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="BE0318EC62084A42AD4D6E5665F856AA">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE26B0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>FDR123</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_0FA6D6B2FAB54B5E816C86EE07A2F66F">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE26C0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>FDR13</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_86A42C598B7F41B2B11A1530BCFB1BE1">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE26A0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>FDR34</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4B845B1D38B7427887F3BEAAD6B4F41E">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2690D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>FDR37</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="D1FFB492BE974A0F800EBD3DDC802589">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE26D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>FDR4</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_4AF0037F888F4AA68D24E49DC2FAB769">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2710D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>LAKEVIEW_FDR38</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_107006443CB741C9BB47B36B4CE34920">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2680D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>NTP1</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_91DCB4BDFC824D2190986111F4552901">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2670D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>NTP2</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_7A02B75B5A6042B88C48C88FC1115EE2">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE2660D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>NTP3</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="AB1FED05B47646F083DA07965FBB94FA">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE28F0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>NTP4</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="_085417779B204E0D9642AC6A2E145CC7">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE28E0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>NTP5</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:OperationalLimitSet rdf:ID="EFBE34900105418E8A9C3619E67E4188">
    <cim:OperationalLimitSet.Equipment rdf:resource="#_56B490DCE28D0D1FE04014AC92606106"/>
    <cim:IdentifiedObject.name>NTP6</cim:IdentifiedObject.name>
  </cim:OperationalLimitSet>
  <cim:EquivalentBranch rdf:ID="_56B490DCF26B0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>HUNT_NANT_1001</cim:IdentifiedObject.aliasName>
    <cim:EquivalentEquipment.EquivalentNetwork rdf:resource="#_56B490DCF26A0D1FE04014AC92606106"/>
    <cim:EquivalentBranch.r>1.66635</cim:EquivalentBranch.r>
    <cim:IdentifiedObject.name>HUNT_NANT_1001</cim:IdentifiedObject.name>
    <cim:EquivalentBranch.x>17.97277</cim:EquivalentBranch.x>
  </cim:EquivalentBranch>
  <cim:EquivalentBranch rdf:ID="_56B490DCF26C0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>MART_HUNT_1001</cim:IdentifiedObject.aliasName>
    <cim:EquivalentEquipment.EquivalentNetwork rdf:resource="#_56B490DCF26A0D1FE04014AC92606106"/>
    <cim:EquivalentBranch.r>1.66635</cim:EquivalentBranch.r>
    <cim:IdentifiedObject.name>MART_HUNT_1001</cim:IdentifiedObject.name>
    <cim:EquivalentBranch.x>17.49668</cim:EquivalentBranch.x>
  </cim:EquivalentBranch>
  <cim:EquivalentBranch rdf:ID="_56B490DCF26D0D1FE04014AC92606106">
    <cim:IdentifiedObject.aliasName>MART_NANT_1002</cim:IdentifiedObject.aliasName>
    <cim:EquivalentEquipment.EquivalentNetwork rdf:resource="#_56B490DCF26A0D1FE04014AC92606106"/>
    <cim:EquivalentBranch.r>6.784425</cim:EquivalentBranch.r>
    <cim:IdentifiedObject.name>MART_NANT_1002</cim:IdentifiedObject.name>
    <cim:EquivalentBranch.x>74.39063</cim:EquivalentBranch.x>
  </cim:EquivalentBranch>
  <cim:BaseVoltage rdf:ID="_56B490DCDDE50D1FE04014AC92606106">
    <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>1</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_56B490DCDDE20D1FE04014AC92606106">
    <cim:IdentifiedObject.name>12.5</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>12.5</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_56B490DCDDE10D1FE04014AC92606106">
    <cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>13.2</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_56B490DCDDDD0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_56B490DCDDE00D1FE04014AC92606106">
    <cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>13.8</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_56B490DCDDDC0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>200</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>200</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_56B490DCDDDF0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>22</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_56B490DCDDDE0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>25</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_56B490DCDDDB0D1FE04014AC92606106">
    <cim:IdentifiedObject.name>345</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>345</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_56B490DCDDE40D1FE04014AC92606106">
    <cim:IdentifiedObject.name>4.16</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>4.16</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
  <cim:BaseVoltage rdf:ID="_56B490DCDDE30D1FE04014AC92606106">
    <cim:IdentifiedObject.name>4.8</cim:IdentifiedObject.name>
    <cim:BaseVoltage.nominalVoltage>4.8</cim:BaseVoltage.nominalVoltage>
  </cim:BaseVoltage>
</rdf:RDF>